# baseURI: http://data.ashrae.org/standard223/data/g36-figure-a-10
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix exg3610: <http://data.ashrae.org/standard223/data/g36-figure-a-10#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extension/g36#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix p223: <http://data.ashrae.org/proposal_to_standard223#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<http://data.ashrae.org/standard223/data/g36-figure-a-10>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/data/g36-figure-a-10> ;
  rdfs:label "g36-figure-a-10" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

exg3610:00001 a s223:System,
        exg3610:AHU ;
    rdfs:label "A-10" ;
    s223:hasSystemConnectionPoint exg3610:00002,
        exg3610:00003,
        exg3610:00004,
        exg3610:00005 ;
    exg3610:exhaustAirOutlet exg3610:00005 ;
    exg3610:outsideAirInlet exg3610:00002 ;
    exg3610:returnAirInlet exg3610:00004 ;
    exg3610:supplyAirOutlet exg3610:00003 .

exg3610:00002 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.outsideAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3610:00016 .

exg3610:00003 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.supplyAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3610:00062 .

exg3610:00004 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.returnAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3610:00073 .

exg3610:00005 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.exhaustAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3610:00082 .

exg3610:00006 a s223:Damper,
        s223:Device ;
    rdfs:label "A-10.min_oa_damper" ;
    s223:airInlet exg3610:00009 ;
    s223:airOutlet exg3610:00010 ;
    s223:feedback exg3610:00008 ;
    s223:hasConnectionPoint exg3610:00009,
        exg3610:00010 ;
    s223:hasProperty exg3610:00007,
        exg3610:00008 ;
    s223:position exg3610:00007 .

exg3610:00007 a g36:AnalogOut ;
    rdfs:label "A-10.min_oa_damper.position" .

exg3610:00008 a g36:AnalogIn ;
    rdfs:label "A-10.min_oa_damper.feedback" .

exg3610:00009 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.min_oa_damper.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3610:00017 .

exg3610:00010 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.min_oa_damper.airOutlet" ;
    s223:connectsThrough exg3610:00019 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00011 a s223:Damper,
        s223:Device ;
    rdfs:label "A-10.economizer_oa_damper" ;
    s223:airInlet exg3610:00014 ;
    s223:airOutlet exg3610:00015 ;
    s223:feedback exg3610:00013 ;
    s223:hasConnectionPoint exg3610:00014,
        exg3610:00015 ;
    s223:hasProperty exg3610:00012,
        exg3610:00013 ;
    s223:position exg3610:00012 .

exg3610:00012 a g36:AnalogOut ;
    rdfs:label "A-10.economizer_oa_damper.position" .

exg3610:00013 a g36:AnalogIn ;
    rdfs:label "A-10.economizer_oa_damper.feedback" .

exg3610:00014 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.economizer_oa_damper.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3610:00018 .

exg3610:00015 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.economizer_oa_damper.airOutlet" ;
    s223:connectsThrough exg3610:00019 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00016 a s223:Junction ;
    s223:lnx exg3610:00017,
        exg3610:00018 .

exg3610:00017 a s223:Segment ;
    s223:lnx exg3610:00009,
        exg3610:00016 .

exg3610:00018 a s223:Segment ;
    s223:lnx exg3610:00014,
        exg3610:00016 .

exg3610:00019 a s223:Connection ;
    rdfs:label "A-10.mixed_air" ;
    s223:connectsAt exg3610:00010,
        exg3610:00015,
        exg3610:00022,
        exg3610:00072 ;
    s223:hasMedium s223:Medium-Air .

exg3610:00020 a p223:Filter,
        s223:Device ;
    rdfs:label "A-10.mixed_air_filter" ;
    p223:airInlet exg3610:00022 ;
    p223:airOutlet exg3610:00023 ;
    p223:dp exg3610:00021 ;
    s223:hasConnectionPoint exg3610:00022,
        exg3610:00023 ;
    s223:hasProperty exg3610:00021 .

exg3610:00021 a g36:AnalogOut ;
    rdfs:label "A-10.mixed_air_filter.dp" .

exg3610:00022 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.mixed_air_filter.airInlet" ;
    s223:connectsThrough exg3610:00019 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00023 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.mixed_air_filter.airOutlet" ;
    s223:connectsThrough exg3610:00040 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00024 a s223:System ;
    rdfs:label "A-10.hot_water_coil" ;
    s223:airInlet exg3610:00025 ;
    s223:airOutlet exg3610:00026 ;
    s223:hasProperty exg3610:00039 ;
    s223:hasSystemConnectionPoint exg3610:00025,
        exg3610:00026,
        exg3610:00027,
        exg3610:00028 ;
    s223:hotWaterReturn exg3610:00028 ;
    s223:hotWaterSupply exg3610:00027 ;
    s223:hotWaterValvePosition exg3610:00039 .

exg3610:00025 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3610:00030 .

exg3610:00026 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3610:00031 .

exg3610:00027 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.hotWaterSupply" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:mapsTo exg3610:00036 .

exg3610:00028 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.hotWaterReturn" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:mapsTo exg3610:00033 .

exg3610:00029 a s223:Device,
        s223:HotWaterCoil ;
    rdfs:label "A-10.hot_water_coil.hw_coil" ;
    s223:airInlet exg3610:00030 ;
    s223:airOutlet exg3610:00031 ;
    s223:hasConnectionPoint exg3610:00030,
        exg3610:00031,
        exg3610:00032,
        exg3610:00033 ;
    s223:hotWaterReturn exg3610:00033 ;
    s223:hotWaterSupply exg3610:00032 .

exg3610:00030 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.hw_coil.airInlet" ;
    s223:connectsThrough exg3610:00040 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00031 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.hw_coil.airOutlet" ;
    s223:connectsThrough exg3610:00056 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00032 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.hw_coil.hotWaterSupply" ;
    s223:connectsThrough exg3610:00038 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater .

exg3610:00033 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.hw_coil.hotWaterReturn" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater .

exg3610:00034 a s223:Device,
        s223:Valve ;
    rdfs:label "A-10.hot_water_coil.hw_valve" ;
    s223:hasConnectionPoint exg3610:00036,
        exg3610:00037 ;
    s223:hasProperty exg3610:00035 ;
    s223:hotWaterInlet exg3610:00036 ;
    s223:hotWaterOutlet exg3610:00037 ;
    s223:position exg3610:00035 .

exg3610:00035 a g36:AnalogIn ;
    rdfs:label "A-10.hot_water_coil.hw_valve.position" .

exg3610:00036 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.hw_valve.hotWaterInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater .

exg3610:00037 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.hot_water_coil.hw_valve.hotWaterOutlet" ;
    s223:connectsThrough exg3610:00038 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater .

exg3610:00038 a s223:Connection ;
    s223:connectsAt exg3610:00032,
        exg3610:00037 ;
    s223:hasMedium s223:Water-HotWater .

exg3610:00039 a g36:AnalogOut ;
    s223:hasValue "<AnalogIn A-10.hot_water_coil.hw_valve.position at http://data.ashrae.org/standard223/data/g36-figure-a-10#00035>" .

exg3610:00040 a s223:Connection ;
    s223:connectsAt exg3610:00023,
        exg3610:00030 ;
    s223:hasMedium s223:Medium-Air .

exg3610:00041 a s223:ChilledWaterCoil2,
        s223:System ;
    rdfs:label "A-10.chilled_water_coil" ;
    s223:airInlet exg3610:00042 ;
    s223:airOutlet exg3610:00043 ;
    s223:chilledWaterReturn exg3610:00045 ;
    s223:chilledWaterSupply exg3610:00044 ;
    s223:hasSystemConnectionPoint exg3610:00042,
        exg3610:00043,
        exg3610:00044,
        exg3610:00045 .

exg3610:00042 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3610:00047 .

exg3610:00043 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3610:00048 .

exg3610:00044 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.chilledWaterSupply" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:mapsTo exg3610:00053 .

exg3610:00045 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.chilledWaterReturn" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:mapsTo exg3610:00050 .

exg3610:00046 a s223:CoolingCoil,
        s223:Device ;
    rdfs:label "A-10.chilled_water_coil.cw_coil" ;
    s223:airInlet exg3610:00047 ;
    s223:airOutlet exg3610:00048 ;
    s223:chilledWaterInlet exg3610:00049 ;
    s223:chilledWaterOutlet exg3610:00050 ;
    s223:hasConnectionPoint exg3610:00047,
        exg3610:00048,
        exg3610:00049,
        exg3610:00050 .

exg3610:00047 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.cw_coil.airInlet" ;
    s223:connectsThrough exg3610:00056 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00048 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.cw_coil.airOutlet" ;
    s223:connectsThrough exg3610:00061 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00049 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.cw_coil.chilledWaterInlet" ;
    s223:connectsThrough exg3610:00055 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-ChilledWater .

exg3610:00050 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.cw_coil.chilledWaterOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-ChilledWater .

exg3610:00051 a s223:Device,
        s223:Valve ;
    rdfs:label "A-10.chilled_water_coil.cw_valve" ;
    s223:chilledWaterInlet exg3610:00053 ;
    s223:chilledWaterOutlet exg3610:00054 ;
    s223:hasConnectionPoint exg3610:00053,
        exg3610:00054 ;
    s223:hasProperty exg3610:00052 ;
    s223:position exg3610:00052 .

exg3610:00052 a g36:AnalogIn ;
    rdfs:label "A-10.chilled_water_coil.cw_valve.position" .

exg3610:00053 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.cw_valve.chilledWaterInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-ChilledWater .

exg3610:00054 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.chilled_water_coil.cw_valve.chilledWaterOutlet" ;
    s223:connectsThrough exg3610:00055 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-ChilledWater .

exg3610:00055 a s223:Connection ;
    s223:connectsAt exg3610:00049,
        exg3610:00054 ;
    s223:hasMedium s223:Water-ChilledWater .

exg3610:00056 a s223:Connection ;
    s223:connectsAt exg3610:00031,
        exg3610:00047 ;
    s223:hasMedium s223:Medium-Air .

exg3610:00057 a s223:Device,
        s223:Fan ;
    rdfs:label "A-10.supply_fan" ;
    s223:airInlet exg3610:00058 ;
    s223:airOutlet exg3610:00059 ;
    s223:electricalInlet exg3610:00060 ;
    s223:hasConnectionPoint exg3610:00058,
        exg3610:00059,
        exg3610:00060 .

exg3610:00058 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.supply_fan.airInlet" ;
    s223:connectsThrough exg3610:00061 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00059 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.supply_fan.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3610:00063 .

exg3610:00060 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.supply_fan.electricalInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Electricity .

exg3610:00061 a s223:Connection ;
    s223:connectsAt exg3610:00048,
        exg3610:00058 ;
    s223:hasMedium s223:Medium-Air .

exg3610:00062 a s223:Junction ;
    s223:lnx exg3610:00063 .

exg3610:00063 a s223:Segment ;
    s223:lnx exg3610:00059,
        exg3610:00062 .

exg3610:00064 a s223:Device,
        s223:Fan ;
    rdfs:label "A-10.relief_fan" ;
    s223:airInlet exg3610:00065 ;
    s223:airOutlet exg3610:00066 ;
    s223:electricalInlet exg3610:00067 ;
    s223:hasConnectionPoint exg3610:00065,
        exg3610:00066,
        exg3610:00067 .

exg3610:00065 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.relief_fan.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3610:00076 .

exg3610:00066 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.relief_fan.airOutlet" ;
    s223:connectsThrough exg3610:00083 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00067 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.relief_fan.electricalInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Electricity .

exg3610:00068 a s223:Damper,
        s223:Device ;
    rdfs:label "A-10.return_air_damper" ;
    s223:airInlet exg3610:00071 ;
    s223:airOutlet exg3610:00072 ;
    s223:feedback exg3610:00070 ;
    s223:hasConnectionPoint exg3610:00071,
        exg3610:00072 ;
    s223:hasProperty exg3610:00069,
        exg3610:00070 ;
    s223:position exg3610:00069 .

exg3610:00069 a g36:AnalogOut ;
    rdfs:label "A-10.return_air_damper.position" .

exg3610:00070 a g36:AnalogIn ;
    rdfs:label "A-10.return_air_damper.feedback" .

exg3610:00071 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.return_air_damper.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3610:00077 .

exg3610:00072 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.return_air_damper.airOutlet" ;
    s223:connectsThrough exg3610:00019 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00073 a s223:Junction ;
    s223:lnx exg3610:00075 .

exg3610:00074 a s223:Junction ;
    s223:lnx exg3610:00075,
        exg3610:00076,
        exg3610:00077 .

exg3610:00075 a s223:Segment ;
    s223:lnx exg3610:00073,
        exg3610:00074 .

exg3610:00076 a s223:Segment ;
    s223:lnx exg3610:00065,
        exg3610:00074 .

exg3610:00077 a s223:Segment ;
    s223:lnx exg3610:00071,
        exg3610:00074 .

exg3610:00078 a s223:Damper,
        s223:Device ;
    rdfs:label "A-10.relief_air_damper" ;
    s223:airInlet exg3610:00081 ;
    s223:airOutlet exg3610:00082 ;
    s223:feedback exg3610:00080 ;
    s223:hasConnectionPoint exg3610:00081,
        exg3610:00082 ;
    s223:hasProperty exg3610:00079,
        exg3610:00080 ;
    s223:position exg3610:00079 .

exg3610:00079 a g36:AnalogOut ;
    rdfs:label "A-10.relief_air_damper.position" .

exg3610:00080 a g36:AnalogIn ;
    rdfs:label "A-10.relief_air_damper.feedback" .

exg3610:00081 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-10.relief_air_damper.airInlet" ;
    s223:connectsThrough exg3610:00083 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00082 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-10.relief_air_damper.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3610:00083 a s223:Connection ;
    s223:connectsAt exg3610:00066,
        exg3610:00081 ;
    s223:hasMedium s223:Medium-Air .

