# baseURI: http://data.ashrae.org/standard223/data/g36-figure-a-3
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix exg3603: <http://data.ashrae.org/standard223/data/g36-figure-a-3#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extension/g36#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<http://data.ashrae.org/standard223/data/g36-figure-a-3>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/data/g36-figure-a-3> ;
  rdfs:label "g36-figure-a-3" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

exg3603:00001 a s223:System,
        exg3603:VAV ;
    rdfs:label "A-3" ;
    s223:contains exg3603:00007,
        exg3603:00011,
        exg3603:00016,
        exg3603:00024 ;
    s223:hasProperty exg3603:00008,
        exg3603:00015,
        exg3603:00022 ;
    s223:hasSystemConnectionPoint exg3603:00002,
        exg3603:00003,
        exg3603:00004,
        exg3603:00005,
        exg3603:00006 ;
    exg3603:damperPosition exg3603:00015 ;
    exg3603:hwInlet exg3603:00005 ;
    exg3603:hwOutlet exg3603:00006 ;
    exg3603:hwValvePosition exg3603:00022 ;
    exg3603:returnAirInlet exg3603:00003 ;
    exg3603:supplyAirFlow exg3603:00008 ;
    exg3603:supplyAirInlet exg3603:00002 ;
    exg3603:supplyAirOutlet exg3603:00004 .

exg3603:00002 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-3.supplyAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3603:00009 .

exg3603:00003 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-3.returnAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3603:00017 .

exg3603:00004 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-3.supplyAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3603:00028 .

exg3603:00005 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-3.hwInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:mapsTo exg3603:00019 .

exg3603:00006 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-3.hwOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:mapsTo exg3603:00020 .

exg3603:00007 a s223:Device,
        exg3603:AirFlowStation ;
    rdfs:label "A-3.air_flow_station" ;
    s223:hasConnectionPoint exg3603:00009,
        exg3603:00010 ;
    s223:hasProperty exg3603:00008 ;
    exg3603:airInlet exg3603:00009 ;
    exg3603:airOutlet exg3603:00010 ;
    exg3603:flow exg3603:00008 .

exg3603:00008 a g36:AnalogIn ;
    rdfs:label "A-3.air_flow_station.flow" .

exg3603:00009 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-3.air_flow_station.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3603:00010 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-3.air_flow_station.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3603:00011 a s223:Device,
        exg3603:Damper ;
    rdfs:label "A-3.damper" ;
    s223:contains exg3603:00014 ;
    s223:hasConnectionPoint exg3603:00012,
        exg3603:00013 ;
    s223:hasProperty exg3603:00015 ;
    exg3603:airInlet exg3603:00012 ;
    exg3603:airOutlet exg3603:00013 ;
    exg3603:position exg3603:00015 .

exg3603:00012 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-3.damper.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3603:00013 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-3.damper.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3603:00029 .

exg3603:00014 a s223:Device,
        exg3603:DamperPositioner ;
    rdfs:label "A-3.damper.damper_positioner" ;
    s223:hasProperty exg3603:00015 ;
    exg3603:position exg3603:00015 .

exg3603:00015 a g36:AnalogOut ;
    rdfs:label "A-3.damper.damper_positioner.position" .

exg3603:00016 a s223:Device,
        exg3603:HotWaterCoil ;
    rdfs:label "A-3.hot_water_coil" ;
    s223:contains exg3603:00021,
        exg3603:00023 ;
    s223:hasConnectionPoint exg3603:00017,
        exg3603:00018,
        exg3603:00019,
        exg3603:00020 ;
    s223:hasProperty exg3603:00022 ;
    exg3603:airInlet exg3603:00017 ;
    exg3603:airOutlet exg3603:00018 ;
    exg3603:hwInlet exg3603:00019 ;
    exg3603:hwOutlet exg3603:00020 ;
    exg3603:valvePosition exg3603:00022 .

exg3603:00017 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-3.hot_water_coil.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3603:00018 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-3.hot_water_coil.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3603:00019 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-3.hot_water_coil.hwInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater .

exg3603:00020 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-3.hot_water_coil.hwOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater .

exg3603:00021 a s223:Device,
        exg3603:ValvePositioner ;
    rdfs:label "A-3.hot_water_coil.damper_positioner" ;
    s223:hasProperty exg3603:00022 ;
    exg3603:position exg3603:00022 .

exg3603:00022 a g36:AnalogOut ;
    rdfs:label "A-3.hot_water_coil.damper_positioner.position" .

exg3603:00023 a s223:Device,
        exg3603:HotWaterValve ;
    rdfs:label "A-3.hot_water_coil.hot_water_valve" .

exg3603:00024 a s223:Device,
        s223:Fan ;
    rdfs:label "A-3.fan" ;
    s223:airInlet exg3603:00025 ;
    s223:airOutlet exg3603:00026 ;
    s223:electricalInlet exg3603:00027 ;
    s223:hasConnectionPoint exg3603:00025,
        exg3603:00026,
        exg3603:00027 .

exg3603:00025 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-3.fan.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3603:00026 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-3.fan.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3603:00030 .

exg3603:00027 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-3.fan.electricalInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Electricity .

exg3603:00028 a s223:Junction ;
    s223:lnx exg3603:00029,
        exg3603:00030 .

exg3603:00029 a s223:Segment ;
    s223:lnx exg3603:00013,
        exg3603:00028 .

exg3603:00030 a s223:Segment ;
    s223:lnx exg3603:00026,
        exg3603:00028 .

