# baseURI: http://data.ashrae.org/standard223/data/g36-figure-a-9
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix exg3609: <http://data.ashrae.org/standard223/data/g36-figure-a-9#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extension/g36#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<http://data.ashrae.org/standard223/data/g36-figure-a-9>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/data/g36-figure-a-9> ;
  rdfs:label "g36-figure-a-9" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

exg3609:00001 a s223:System,
        exg3609:AHU ;
    rdfs:label "A-9" ;
    s223:hasSystemConnectionPoint exg3609:00002,
        exg3609:00003,
        exg3609:00004,
        exg3609:00005 ;
    exg3609:exhaustAirOutlet exg3609:00005 ;
    exg3609:outsideAirInlet exg3609:00002 ;
    exg3609:returnAirInlet exg3609:00004 ;
    exg3609:supplyAirOutlet exg3609:00003 .

exg3609:00002 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.outsideAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3609:00016 .

exg3609:00003 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.supplyAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3609:00064 .

exg3609:00004 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.returnAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3609:00068 .

exg3609:00005 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.exhaustAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3609:00074 .

exg3609:00006 a s223:Device,
        exg3609:Damper ;
    rdfs:label "A-9.min_oa_damper" ;
    s223:contains exg3609:00009 ;
    s223:hasConnectionPoint exg3609:00007,
        exg3609:00008 ;
    s223:hasProperty exg3609:00010 ;
    exg3609:airInlet exg3609:00007 ;
    exg3609:airOutlet exg3609:00008 ;
    exg3609:position exg3609:00010 .

exg3609:00007 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.min_oa_damper.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3609:00017 .

exg3609:00008 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.min_oa_damper.airOutlet" ;
    s223:connectsThrough exg3609:00023 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00009 a s223:Device,
        exg3609:DamperPositioner ;
    rdfs:label "A-9.min_oa_damper.damper_positioner" ;
    s223:hasProperty exg3609:00010 ;
    exg3609:position exg3609:00010 .

exg3609:00010 a g36:AnalogOut ;
    rdfs:label "A-9.min_oa_damper.damper_positioner.position" .

exg3609:00011 a s223:Device,
        exg3609:Damper ;
    rdfs:label "A-9.economizer_oa_damper" ;
    s223:contains exg3609:00014 ;
    s223:hasConnectionPoint exg3609:00012,
        exg3609:00013 ;
    s223:hasProperty exg3609:00015 ;
    exg3609:airInlet exg3609:00012 ;
    exg3609:airOutlet exg3609:00013 ;
    exg3609:position exg3609:00015 .

exg3609:00012 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.economizer_oa_damper.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3609:00018 .

exg3609:00013 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.economizer_oa_damper.airOutlet" ;
    s223:connectsThrough exg3609:00024 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00014 a s223:Device,
        exg3609:DamperPositioner ;
    rdfs:label "A-9.economizer_oa_damper.damper_positioner" ;
    s223:hasProperty exg3609:00015 ;
    exg3609:position exg3609:00015 .

exg3609:00015 a g36:AnalogOut ;
    rdfs:label "A-9.economizer_oa_damper.damper_positioner.position" .

exg3609:00016 a s223:Junction ;
    s223:lnx exg3609:00017,
        exg3609:00018 .

exg3609:00017 a s223:Segment ;
    s223:lnx exg3609:00007,
        exg3609:00016 .

exg3609:00018 a s223:Segment ;
    s223:lnx exg3609:00012,
        exg3609:00016 .

exg3609:00019 a s223:Device,
        exg3609:AirFlowStation ;
    rdfs:label "A-9.outside_air_afms" ;
    s223:hasConnectionPoint exg3609:00021,
        exg3609:00022 ;
    s223:hasProperty exg3609:00020 ;
    exg3609:airInlet exg3609:00021 ;
    exg3609:airOutlet exg3609:00022 ;
    exg3609:flow exg3609:00020 .

exg3609:00020 a g36:AnalogIn ;
    rdfs:label "A-9.outside_air_afms.flow" .

exg3609:00021 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.outside_air_afms.airInlet" ;
    s223:connectsThrough exg3609:00023 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00022 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.outside_air_afms.airOutlet" ;
    s223:connectsThrough exg3609:00024 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00023 a s223:Connection ;
    s223:connectsAt exg3609:00008,
        exg3609:00021 ;
    s223:hasMedium s223:Medium-Air .

exg3609:00024 a s223:Connection ;
    rdfs:label "A-9.mixed_air" ;
    s223:connectsAt exg3609:00013,
        exg3609:00022,
        exg3609:00027,
        exg3609:00079 ;
    s223:hasMedium s223:Medium-Air .

exg3609:00025 a s223:Device,
        exg3609:AirFilter ;
    rdfs:label "A-9.mixed_air_filter" ;
    s223:hasConnectionPoint exg3609:00027,
        exg3609:00028 ;
    s223:hasProperty exg3609:00026 ;
    exg3609:airInlet exg3609:00027 ;
    exg3609:airOutlet exg3609:00028 ;
    exg3609:dp exg3609:00026 .

exg3609:00026 a g36:AnalogIn ;
    rdfs:label "A-9.mixed_air_filter.dp" .

exg3609:00027 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.mixed_air_filter.airInlet" ;
    s223:connectsThrough exg3609:00024 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00028 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.mixed_air_filter.airOutlet" ;
    s223:connectsThrough exg3609:00045 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00029 a s223:System ;
    rdfs:label "A-9.hot_water_coil" ;
    s223:airInlet exg3609:00030 ;
    s223:airOutlet exg3609:00031 ;
    s223:hasProperty exg3609:00044 ;
    s223:hasSystemConnectionPoint exg3609:00030,
        exg3609:00031,
        exg3609:00032,
        exg3609:00033 ;
    s223:hotWaterReturn exg3609:00033 ;
    s223:hotWaterSupply exg3609:00032 ;
    s223:hotWaterValvePosition exg3609:00044 .

exg3609:00030 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3609:00035 .

exg3609:00031 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3609:00036 .

exg3609:00032 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hotWaterSupply" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:mapsTo exg3609:00041 .

exg3609:00033 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hotWaterReturn" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:mapsTo exg3609:00038 .

exg3609:00034 a s223:Device,
        s223:HotWaterCoil ;
    rdfs:label "A-9.hot_water_coil.hw_coil" ;
    s223:airInlet exg3609:00035 ;
    s223:airOutlet exg3609:00036 ;
    s223:hasConnectionPoint exg3609:00035,
        exg3609:00036,
        exg3609:00037,
        exg3609:00038 ;
    s223:hotWaterReturn exg3609:00038 ;
    s223:hotWaterSupply exg3609:00037 .

exg3609:00035 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hw_coil.airInlet" ;
    s223:connectsThrough exg3609:00045 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00036 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hw_coil.airOutlet" ;
    s223:connectsThrough exg3609:00061 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00037 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hw_coil.hotWaterSupply" ;
    s223:connectsThrough exg3609:00043 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater .

exg3609:00038 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hw_coil.hotWaterReturn" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater .

exg3609:00039 a s223:Device,
        s223:Valve ;
    rdfs:label "A-9.hot_water_coil.hw_valve" ;
    s223:hasConnectionPoint exg3609:00041,
        exg3609:00042 ;
    s223:hasProperty exg3609:00040 ;
    s223:hotWaterInlet exg3609:00041 ;
    s223:hotWaterOutlet exg3609:00042 ;
    s223:position exg3609:00040 .

exg3609:00040 a g36:AnalogIn ;
    rdfs:label "A-9.hot_water_coil.hw_valve.position" .

exg3609:00041 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hw_valve.hotWaterInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater .

exg3609:00042 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hw_valve.hotWaterOutlet" ;
    s223:connectsThrough exg3609:00043 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater .

exg3609:00043 a s223:Connection ;
    s223:connectsAt exg3609:00037,
        exg3609:00042 ;
    s223:hasMedium s223:Water-HotWater .

exg3609:00044 a g36:AnalogOut ;
    s223:hasValue "<AnalogIn A-9.hot_water_coil.hw_valve.position at http://data.ashrae.org/standard223/data/g36-figure-a-9#00040>" .

exg3609:00045 a s223:Connection ;
    s223:connectsAt exg3609:00028,
        exg3609:00035 ;
    s223:hasMedium s223:Medium-Air .

exg3609:00046 a s223:ChilledWaterCoil2,
        s223:System ;
    rdfs:label "A-9.chilled_water_coil" ;
    s223:airInlet exg3609:00047 ;
    s223:airOutlet exg3609:00048 ;
    s223:chilledWaterReturn exg3609:00050 ;
    s223:chilledWaterSupply exg3609:00049 ;
    s223:hasSystemConnectionPoint exg3609:00047,
        exg3609:00048,
        exg3609:00049,
        exg3609:00050 .

exg3609:00047 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3609:00052 .

exg3609:00048 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3609:00053 .

exg3609:00049 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.chilledWaterSupply" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:mapsTo exg3609:00058 .

exg3609:00050 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.chilledWaterReturn" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:mapsTo exg3609:00055 .

exg3609:00051 a s223:CoolingCoil,
        s223:Device ;
    rdfs:label "A-9.chilled_water_coil.cw_coil" ;
    s223:airInlet exg3609:00052 ;
    s223:airOutlet exg3609:00053 ;
    s223:chilledWaterInlet exg3609:00054 ;
    s223:chilledWaterOutlet exg3609:00055 ;
    s223:hasConnectionPoint exg3609:00052,
        exg3609:00053,
        exg3609:00054,
        exg3609:00055 .

exg3609:00052 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.cw_coil.airInlet" ;
    s223:connectsThrough exg3609:00061 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00053 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.cw_coil.airOutlet" ;
    s223:connectsThrough exg3609:00066 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00054 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.cw_coil.chilledWaterInlet" ;
    s223:connectsThrough exg3609:00060 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-ChilledWater .

exg3609:00055 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.cw_coil.chilledWaterOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-ChilledWater .

exg3609:00056 a s223:Device,
        s223:Valve ;
    rdfs:label "A-9.chilled_water_coil.cw_valve" ;
    s223:chilledWaterInlet exg3609:00058 ;
    s223:chilledWaterOutlet exg3609:00059 ;
    s223:hasConnectionPoint exg3609:00058,
        exg3609:00059 ;
    s223:hasProperty exg3609:00057 ;
    s223:position exg3609:00057 .

exg3609:00057 a g36:AnalogIn ;
    rdfs:label "A-9.chilled_water_coil.cw_valve.position" .

exg3609:00058 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.cw_valve.chilledWaterInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-ChilledWater .

exg3609:00059 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.cw_valve.chilledWaterOutlet" ;
    s223:connectsThrough exg3609:00060 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-ChilledWater .

exg3609:00060 a s223:Connection ;
    s223:connectsAt exg3609:00054,
        exg3609:00059 ;
    s223:hasMedium s223:Water-ChilledWater .

exg3609:00061 a s223:Connection ;
    s223:connectsAt exg3609:00036,
        exg3609:00052 ;
    s223:hasMedium s223:Medium-Air .

exg3609:00062 a s223:Device,
        s223:Fan ;
    rdfs:label "A-9.supply_fan" ;
    s223:airInlet exg3609:00063 ;
    s223:airOutlet exg3609:00064 ;
    s223:electricalInlet exg3609:00065 ;
    s223:hasConnectionPoint exg3609:00063,
        exg3609:00064,
        exg3609:00065 .

exg3609:00063 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.supply_fan.airInlet" ;
    s223:connectsThrough exg3609:00066 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00064 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.supply_fan.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00065 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.supply_fan.electricalInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Electricity .

exg3609:00066 a s223:Connection ;
    s223:connectsAt exg3609:00053,
        exg3609:00063 ;
    s223:hasMedium s223:Medium-Air .

exg3609:00067 a s223:Device,
        s223:Fan ;
    rdfs:label "A-9.return_fan" ;
    s223:airInlet exg3609:00068 ;
    s223:airOutlet exg3609:00069 ;
    s223:electricalInlet exg3609:00070 ;
    s223:hasConnectionPoint exg3609:00068,
        exg3609:00069,
        exg3609:00070 .

exg3609:00068 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.return_fan.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00069 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.return_fan.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00070 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.return_fan.electricalInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Electricity .

exg3609:00071 a s223:Connection ;
    rdfs:label "A-9.return_air" ;
    s223:connectsAt exg3609:00073,
        exg3609:00078 ;
    s223:hasMedium s223:Medium-Air .

exg3609:00072 a s223:Device,
        exg3609:Damper ;
    rdfs:label "A-9.exhaust_air_damper" ;
    s223:contains exg3609:00075 ;
    s223:hasConnectionPoint exg3609:00073,
        exg3609:00074 ;
    s223:hasProperty exg3609:00076 ;
    exg3609:airInlet exg3609:00073 ;
    exg3609:airOutlet exg3609:00074 ;
    exg3609:position exg3609:00076 .

exg3609:00073 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.exhaust_air_damper.airInlet" ;
    s223:connectsThrough exg3609:00071 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00074 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.exhaust_air_damper.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00075 a s223:Device,
        exg3609:DamperPositioner ;
    rdfs:label "A-9.exhaust_air_damper.damper_positioner" ;
    s223:hasProperty exg3609:00076 ;
    exg3609:position exg3609:00076 .

exg3609:00076 a g36:AnalogOut ;
    rdfs:label "A-9.exhaust_air_damper.damper_positioner.position" .

exg3609:00077 a s223:Device,
        exg3609:Damper ;
    rdfs:label "A-9.return_air_damper" ;
    s223:contains exg3609:00080 ;
    s223:hasConnectionPoint exg3609:00078,
        exg3609:00079 ;
    s223:hasProperty exg3609:00081 ;
    exg3609:airInlet exg3609:00078 ;
    exg3609:airOutlet exg3609:00079 ;
    exg3609:position exg3609:00081 .

exg3609:00078 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.return_air_damper.airInlet" ;
    s223:connectsThrough exg3609:00071 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00079 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-9.return_air_damper.airOutlet" ;
    s223:connectsThrough exg3609:00024 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air .

exg3609:00080 a s223:Device,
        exg3609:DamperPositioner ;
    rdfs:label "A-9.return_air_damper.damper_positioner" ;
    s223:hasProperty exg3609:00081 ;
    exg3609:position exg3609:00081 .

exg3609:00081 a g36:AnalogOut ;
    rdfs:label "A-9.return_air_damper.damper_positioner.position" .

