@prefix exg3612: <http://data.ashrae.org/standard223/data/g36-figure-a-12#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extension/g36#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
exg3612:00001 a s223:System,
        exg3612:AHU ;
    rdfs:label "A-12" ;
    s223:hasSystemConnectionPoint exg3612:00002,
        exg3612:00003,
        exg3612:00004,
        exg3612:00005 ;
    exg3612:exhaustAirOutlet exg3612:00005 ;
    exg3612:outsideAirInlet exg3612:00002 ;
    exg3612:returnAirInlet exg3612:00004 ;
    exg3612:supplyAirOutlet exg3612:00003 .
exg3612:00002 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.outsideAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00007 .
exg3612:00003 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.supplyAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00063 .
exg3612:00004 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.returnAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00070 .
exg3612:00005 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.exhaustAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00078 .
exg3612:00006 a s223:System,
        exg3612:LinkedDampers ;
    rdfs:label "A-12.linked_dampers" ;
    s223:contains exg3612:00010,
        exg3612:00015 ;
    s223:hasSystemConnectionPoint exg3612:00007,
        exg3612:00008,
        exg3612:00009 ;
    exg3612:mixedAirOutlet exg3612:00009 ;
    exg3612:outsideAirInlet exg3612:00007 ;
    exg3612:returnAirInlet exg3612:00008 .
exg3612:00007 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.linked_dampers.outsideAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00011 .
exg3612:00008 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.linked_dampers.returnAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00016 .
exg3612:00009 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.linked_dampers.mixedAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00020 .
exg3612:00010 a s223:Device,
        exg3612:Damper ;
    rdfs:label "A-12.linked_dampers.outside_air_damper" ;
    s223:contains exg3612:00013 ;
    s223:hasConnectionPoint exg3612:00011,
        exg3612:00012 ;
    s223:hasProperty exg3612:00014 ;
    exg3612:airInlet exg3612:00011 ;
    exg3612:airOutlet exg3612:00012 ;
    exg3612:position exg3612:00014 .
exg3612:00011 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.linked_dampers.outside_air_damper.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00010 .
exg3612:00012 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.linked_dampers.outside_air_damper.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00010 ;
    s223:lnx exg3612:00021 .
exg3612:00013 a s223:Device,
        exg3612:DamperPositioner ;
    rdfs:label "A-12.linked_dampers.outside_air_damper.damper_positioner" ;
    s223:hasProperty exg3612:00014 ;
    exg3612:position exg3612:00014 .
exg3612:00014 a g36:AnalogOut ;
    rdfs:label "A-12.linked_dampers.outside_air_damper.damper_positioner.position" .
exg3612:00015 a s223:Device,
        exg3612:Damper ;
    rdfs:label "A-12.linked_dampers.return_air_damper" ;
    s223:connectedThrough exg3612:00081 ;
    s223:contains exg3612:00018 ;
    s223:hasConnectionPoint exg3612:00016,
        exg3612:00017 ;
    s223:hasProperty exg3612:00019 ;
    exg3612:airInlet exg3612:00016 ;
    exg3612:airOutlet exg3612:00017 ;
    exg3612:position exg3612:00019 .
exg3612:00016 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.linked_dampers.return_air_damper.airInlet" ;
    s223:connectsThrough exg3612:00081 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00015 .
exg3612:00017 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.linked_dampers.return_air_damper.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00015 ;
    s223:lnx exg3612:00022 .
exg3612:00018 a s223:Device,
        exg3612:DamperPositioner ;
    rdfs:label "A-12.linked_dampers.return_air_damper.damper_positioner" ;
    s223:hasProperty exg3612:00019 ;
    exg3612:position exg3612:00019 .
exg3612:00019 a g36:AnalogOut ;
    rdfs:label "A-12.linked_dampers.return_air_damper.damper_positioner.position" .
exg3612:00020 a s223:Junction ;
    s223:hasMedium s223:Medium-Air ;
    s223:lnx exg3612:00021,
        exg3612:00022,
        exg3612:00027 .
exg3612:00021 a s223:Segment ;
    s223:lnx exg3612:00012,
        exg3612:00020 .
exg3612:00022 a s223:Segment ;
    s223:lnx exg3612:00017,
        exg3612:00020 .
exg3612:00023 a s223:Device,
        exg3612:AirFilter ;
    rdfs:label "A-12.air_filter" ;
    s223:connectedThrough exg3612:00044 ;
    s223:connectedTo exg3612:00033 ;
    s223:hasConnectionPoint exg3612:00025,
        exg3612:00026 ;
    s223:hasProperty exg3612:00024 ;
    exg3612:airInlet exg3612:00025 ;
    exg3612:airOutlet exg3612:00026 ;
    exg3612:dp exg3612:00024 .
exg3612:00024 a g36:AnalogIn ;
    rdfs:label "A-12.air_filter.dp" .
exg3612:00025 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.air_filter.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00023 ;
    s223:lnx exg3612:00027 .
exg3612:00026 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.air_filter.airOutlet" ;
    s223:connectsThrough exg3612:00044 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00023 .
exg3612:00027 a s223:Segment ;
    s223:lnx exg3612:00020,
        exg3612:00025 .
exg3612:00028 a s223:System ;
    rdfs:label "A-12.hot_water_coil" ;
    s223:airInlet exg3612:00029 ;
    s223:airOutlet exg3612:00030 ;
    s223:hasProperty exg3612:00043 ;
    s223:hasSystemConnectionPoint exg3612:00029,
        exg3612:00030,
        exg3612:00031,
        exg3612:00032 ;
    s223:hotWaterReturn exg3612:00032 ;
    s223:hotWaterSupply exg3612:00031 ;
    s223:hotWaterValvePosition exg3612:00043 .
exg3612:00029 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00034 .
exg3612:00030 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00035 .
exg3612:00031 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.hotWaterSupply" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:mapsTo exg3612:00039 .
exg3612:00032 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.hotWaterReturn" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:mapsTo exg3612:00037 .
exg3612:00033 a s223:Device,
        s223:HotWaterCoil ;
    rdfs:label "A-12.hot_water_coil.hw_coil" ;
    s223:airInlet exg3612:00034 ;
    s223:airOutlet exg3612:00035 ;
    s223:connectedFrom exg3612:00023,
        exg3612:00038 ;
    s223:connectedThrough exg3612:00042,
        exg3612:00044,
        exg3612:00060 ;
    s223:connectedTo exg3612:00050 ;
    s223:hasConnectionPoint exg3612:00034,
        exg3612:00035,
        exg3612:00036,
        exg3612:00037 ;
    s223:hotWaterReturn exg3612:00037 ;
    s223:hotWaterSupply exg3612:00036 .
exg3612:00034 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.hw_coil.airInlet" ;
    s223:connectsThrough exg3612:00044 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00033 .
exg3612:00035 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.hw_coil.airOutlet" ;
    s223:connectsThrough exg3612:00060 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00033 .
exg3612:00036 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.hw_coil.hotWaterSupply" ;
    s223:connectsThrough exg3612:00042 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3612:00033 .
exg3612:00037 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.hw_coil.hotWaterReturn" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3612:00033 .
exg3612:00038 a s223:Device,
        s223:Valve ;
    rdfs:label "A-12.hot_water_coil.hw_valve" ;
    s223:connectedThrough exg3612:00042 ;
    s223:connectedTo exg3612:00033 ;
    s223:hasConnectionPoint exg3612:00039,
        exg3612:00040,
        exg3612:00041 ;
    s223:hotWaterInlet exg3612:00039 ;
    s223:hotWaterOutlet exg3612:00040 ;
    s223:position exg3612:00041 .
exg3612:00039 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.hw_valve.hotWaterInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3612:00038 .
exg3612:00040 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.hw_valve.hotWaterOutlet" ;
    s223:connectsThrough exg3612:00042 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3612:00038 .
exg3612:00041 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.hot_water_coil.hw_valve.position" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Electricity-ModulationSignal ;
    s223:isConnectionPointOf exg3612:00038 .
exg3612:00042 a s223:Connection ;
    s223:connectsAt exg3612:00036,
        exg3612:00040 ;
    s223:connectsFrom exg3612:00038 ;
    s223:connectsTo exg3612:00033 ;
    s223:hasMedium s223:Water-HotWater .
exg3612:00043 a g36:AnalogOut ;
    s223:hasValue "<ModulationSignalInletConnectionPoint A-12.hot_water_coil.hw_valve.position at http://data.ashrae.org/standard223/data/g36-figure-a-12#00041>" .
exg3612:00044 a s223:Connection ;
    s223:connectsAt exg3612:00026,
        exg3612:00034 ;
    s223:connectsFrom exg3612:00023 ;
    s223:connectsTo exg3612:00033 ;
    s223:hasMedium s223:Medium-Air .
exg3612:00045 a s223:ChilledWaterCoil2,
        s223:System ;
    rdfs:label "A-12.chilled_water_coil" ;
    s223:airInlet exg3612:00046 ;
    s223:airOutlet exg3612:00047 ;
    s223:chilledWaterReturn exg3612:00049 ;
    s223:chilledWaterSupply exg3612:00048 ;
    s223:hasSystemConnectionPoint exg3612:00046,
        exg3612:00047,
        exg3612:00048,
        exg3612:00049 .
exg3612:00046 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00051 .
exg3612:00047 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3612:00052 .
exg3612:00048 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.chilledWaterSupply" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:mapsTo exg3612:00056 .
exg3612:00049 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.chilledWaterReturn" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:mapsTo exg3612:00054 .
exg3612:00050 a s223:CoolingCoil,
        s223:Device ;
    rdfs:label "A-12.chilled_water_coil.cw_coil" ;
    s223:airInlet exg3612:00051 ;
    s223:airOutlet exg3612:00052 ;
    s223:chilledWaterInlet exg3612:00053 ;
    s223:chilledWaterOutlet exg3612:00054 ;
    s223:connectedFrom exg3612:00033,
        exg3612:00055 ;
    s223:connectedThrough exg3612:00059,
        exg3612:00060,
        exg3612:00068 ;
    s223:connectedTo exg3612:00061 ;
    s223:hasConnectionPoint exg3612:00051,
        exg3612:00052,
        exg3612:00053,
        exg3612:00054 .
exg3612:00051 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.cw_coil.airInlet" ;
    s223:connectsThrough exg3612:00060 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00050 .
exg3612:00052 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.cw_coil.airOutlet" ;
    s223:connectsThrough exg3612:00068 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00050 .
exg3612:00053 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.cw_coil.chilledWaterInlet" ;
    s223:connectsThrough exg3612:00059 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf exg3612:00050 .
exg3612:00054 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.cw_coil.chilledWaterOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf exg3612:00050 .
exg3612:00055 a s223:Device,
        s223:Valve ;
    rdfs:label "A-12.chilled_water_coil.cw_valve" ;
    s223:chilledWaterInlet exg3612:00056 ;
    s223:chilledWaterOutlet exg3612:00057 ;
    s223:connectedThrough exg3612:00059 ;
    s223:connectedTo exg3612:00050 ;
    s223:hasConnectionPoint exg3612:00056,
        exg3612:00057,
        exg3612:00058 ;
    s223:position exg3612:00058 .
exg3612:00056 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.cw_valve.chilledWaterInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf exg3612:00055 .
exg3612:00057 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.cw_valve.chilledWaterOutlet" ;
    s223:connectsThrough exg3612:00059 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf exg3612:00055 .
exg3612:00058 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.chilled_water_coil.cw_valve.position" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Electricity-ModulationSignal ;
    s223:isConnectionPointOf exg3612:00055 .
exg3612:00059 a s223:Connection ;
    s223:connectsAt exg3612:00053,
        exg3612:00057 ;
    s223:connectsFrom exg3612:00055 ;
    s223:connectsTo exg3612:00050 ;
    s223:hasMedium s223:Water-ChilledWater .
exg3612:00060 a s223:Connection ;
    s223:connectsAt exg3612:00035,
        exg3612:00051 ;
    s223:connectsFrom exg3612:00033 ;
    s223:connectsTo exg3612:00050 ;
    s223:hasMedium s223:Medium-Air .
exg3612:00061 a s223:Device,
        s223:Fan,
        exg3612:VFDFan ;
    rdfs:label "A-12.supply_fan" ;
    s223:airInlet exg3612:00062 ;
    s223:airOutlet exg3612:00063 ;
    s223:connectedFrom exg3612:00050 ;
    s223:connectedThrough exg3612:00068 ;
    s223:contains exg3612:00064 ;
    s223:hasConnectionPoint exg3612:00062,
        exg3612:00063 ;
    s223:hasProperty exg3612:00065,
        exg3612:00066,
        exg3612:00067 ;
    exg3612:fanSpeedCommand exg3612:00066 ;
    exg3612:fanStart exg3612:00067 ;
    exg3612:fanStatus exg3612:00065 .
exg3612:00062 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.supply_fan.airInlet" ;
    s223:connectsThrough exg3612:00068 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00061 .
exg3612:00063 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.supply_fan.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00061 .
exg3612:00064 a s223:Device,
        exg3612:VFD ;
    rdfs:label "A-12.supply_fan.vfd" ;
    s223:hasProperty exg3612:00065,
        exg3612:00066,
        exg3612:00067 ;
    exg3612:fanSpeedCommand exg3612:00066 ;
    exg3612:fanStart exg3612:00067 ;
    exg3612:fanStatus exg3612:00065 .
exg3612:00065 a g36:BinaryIn ;
    rdfs:label "A-12.supply_fan.vfd.fanStatus" .
exg3612:00066 a g36:AnalogOut ;
    rdfs:label "A-12.supply_fan.vfd.fanSpeedCommand" .
exg3612:00067 a g36:BinaryOut ;
    rdfs:label "A-12.supply_fan.vfd.fanStart" .
exg3612:00068 a s223:Connection ;
    s223:connectsAt exg3612:00052,
        exg3612:00062 ;
    s223:connectsFrom exg3612:00050 ;
    s223:connectsTo exg3612:00061 ;
    s223:hasMedium s223:Medium-Air .
exg3612:00069 a s223:Device,
        s223:Fan,
        exg3612:VFDFan ;
    rdfs:label "A-12.return_fan" ;
    s223:airInlet exg3612:00070 ;
    s223:airOutlet exg3612:00071 ;
    s223:connectedThrough exg3612:00081 ;
    s223:contains exg3612:00072 ;
    s223:hasConnectionPoint exg3612:00070,
        exg3612:00071 ;
    s223:hasProperty exg3612:00073,
        exg3612:00074,
        exg3612:00075 ;
    exg3612:fanSpeedCommand exg3612:00074 ;
    exg3612:fanStart exg3612:00075 ;
    exg3612:fanStatus exg3612:00073 .
exg3612:00070 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.return_fan.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00069 .
exg3612:00071 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.return_fan.airOutlet" ;
    s223:connectsThrough exg3612:00081 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00069 .
exg3612:00072 a s223:Device,
        exg3612:VFD ;
    rdfs:label "A-12.return_fan.vfd" ;
    s223:hasProperty exg3612:00073,
        exg3612:00074,
        exg3612:00075 ;
    exg3612:fanSpeedCommand exg3612:00074 ;
    exg3612:fanStart exg3612:00075 ;
    exg3612:fanStatus exg3612:00073 .
exg3612:00073 a g36:BinaryIn ;
    rdfs:label "A-12.return_fan.vfd.fanStatus" .
exg3612:00074 a g36:AnalogOut ;
    rdfs:label "A-12.return_fan.vfd.fanSpeedCommand" .
exg3612:00075 a g36:BinaryOut ;
    rdfs:label "A-12.return_fan.vfd.fanStart" .
exg3612:00076 a s223:Device,
        exg3612:Damper ;
    rdfs:label "A-12.exhaust_air_damper" ;
    s223:connectedThrough exg3612:00081 ;
    s223:contains exg3612:00079 ;
    s223:hasConnectionPoint exg3612:00077,
        exg3612:00078 ;
    s223:hasProperty exg3612:00080 ;
    exg3612:airInlet exg3612:00077 ;
    exg3612:airOutlet exg3612:00078 ;
    exg3612:position exg3612:00080 .
exg3612:00077 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-12.exhaust_air_damper.airInlet" ;
    s223:connectsThrough exg3612:00081 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00076 .
exg3612:00078 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-12.exhaust_air_damper.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3612:00076 .
exg3612:00079 a s223:Device,
        exg3612:DamperPositioner ;
    rdfs:label "A-12.exhaust_air_damper.damper_positioner" ;
    s223:hasProperty exg3612:00080 ;
    exg3612:position exg3612:00080 .
exg3612:00080 a g36:AnalogOut ;
    rdfs:label "A-12.exhaust_air_damper.damper_positioner.position" .
exg3612:00081 a s223:Connection ;
    rdfs:label "A-12.return_air" ;
    s223:connectsAt exg3612:00016,
        exg3612:00071,
        exg3612:00077 ;
    s223:connectsFrom exg3612:00069 ;
    s223:connectsTo exg3612:00015,
        exg3612:00076 ;
    s223:hasMedium s223:Medium-Air .
