@prefix exg3608: <http://data.ashrae.org/standard223/data/g36-figure-a-8#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extension/g36#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
exg3608:00001 a s223:System,
        exg3608:VAV ;
    rdfs:label "A-8" ;
    s223:contains exg3608:00005,
        exg3608:00010,
        exg3608:00015 ;
    s223:hasProperty exg3608:00009,
        exg3608:00014,
        exg3608:00016 ;
    s223:hasSystemConnectionPoint exg3608:00002,
        exg3608:00003,
        exg3608:00004 ;
    s223:node_type exg3608:VAV ;
    exg3608:coldDeckAirInlet exg3608:00003 ;
    exg3608:coldDeckDamperPosition exg3608:00014 ;
    exg3608:hotDeckAirInlet exg3608:00002 ;
    exg3608:hotDeckDamperPosition exg3608:00009 ;
    exg3608:supplyAirFlow exg3608:00016 ;
    exg3608:supplyAirOutlet exg3608:00004 .
exg3608:00002 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-8.hotDeckAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3608:00006 .
exg3608:00003 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-8.coldDeckAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3608:00011 .
exg3608:00004 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "A-8.supplyAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3608:00018 .
exg3608:00005 a s223:Connectable,
        s223:Device,
        exg3608:Damper ;
    rdfs:label "A-8.hot_deck_damper" ;
    s223:connectedThrough exg3608:00019 ;
    s223:contains exg3608:00008 ;
    s223:hasConnectionPoint exg3608:00006,
        exg3608:00007 ;
    s223:hasProperty exg3608:00009 ;
    s223:node_type exg3608:Damper ;
    exg3608:airInlet exg3608:00006 ;
    exg3608:airOutlet exg3608:00007 ;
    exg3608:position exg3608:00009 .
exg3608:00006 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-8.hot_deck_damper.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3608:00005 .
exg3608:00007 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-8.hot_deck_damper.airOutlet" ;
    s223:connectsThrough exg3608:00019 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3608:00005 .
exg3608:00008 a s223:Connectable,
        s223:Device,
        exg3608:DamperPositioner ;
    rdfs:label "A-8.hot_deck_damper.damper_positioner" ;
    s223:hasProperty exg3608:00009 ;
    s223:node_type exg3608:DamperPositioner ;
    exg3608:position exg3608:00009 .
exg3608:00009 a s223:Property,
        g36:AnalogOut .
exg3608:00010 a s223:Connectable,
        s223:Device,
        exg3608:Damper ;
    rdfs:label "A-8.cold_deck_damper" ;
    s223:connectedThrough exg3608:00019 ;
    s223:contains exg3608:00013 ;
    s223:hasConnectionPoint exg3608:00011,
        exg3608:00012 ;
    s223:hasProperty exg3608:00014 ;
    s223:node_type exg3608:Damper ;
    exg3608:airInlet exg3608:00011 ;
    exg3608:airOutlet exg3608:00012 ;
    exg3608:position exg3608:00014 .
exg3608:00011 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-8.cold_deck_damper.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3608:00010 .
exg3608:00012 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-8.cold_deck_damper.airOutlet" ;
    s223:connectsThrough exg3608:00019 ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3608:00010 .
exg3608:00013 a s223:Connectable,
        s223:Device,
        exg3608:DamperPositioner ;
    rdfs:label "A-8.cold_deck_damper.damper_positioner" ;
    s223:hasProperty exg3608:00014 ;
    s223:node_type exg3608:DamperPositioner ;
    exg3608:position exg3608:00014 .
exg3608:00014 a s223:Property,
        g36:AnalogOut .
exg3608:00015 a s223:Connectable,
        s223:Device,
        exg3608:AirFlowStation ;
    rdfs:label "A-8.air_flow_station" ;
    s223:connectedThrough exg3608:00019 ;
    s223:hasConnectionPoint exg3608:00017,
        exg3608:00018 ;
    s223:hasProperty exg3608:00016 ;
    s223:node_type exg3608:AirFlowStation ;
    exg3608:airInlet exg3608:00017 ;
    exg3608:airOutlet exg3608:00018 ;
    exg3608:flow exg3608:00016 .
exg3608:00016 a s223:Property,
        g36:AnalogIn .
exg3608:00017 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-8.air_flow_station.airInlet" ;
    s223:connectsThrough exg3608:00019 ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3608:00015 .
exg3608:00018 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "A-8.air_flow_station.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3608:00015 .
exg3608:00019 a s223:Connection ;
    rdfs:label "A-8.merge" ;
    s223:connectsAt exg3608:00007,
        exg3608:00012,
        exg3608:00017 ;
    s223:connectsFrom exg3608:00005,
        exg3608:00010 ;
    s223:connectsTo exg3608:00015 ;
    s223:hasMedium s223:Medium-Air .
