@prefix bob: <http://data.ashrae.org/standard223/si-builder#> .
@prefix exg3601: <http://data.ashrae.org/standard223/data/g36_4-1_VAV_TerminalUnit_CoolingOnly#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extension/g36#> .
@prefix p223: <http://data.ashrae.org/proposal-to-standard223#> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .


exg3601:00001 a s223:Controller,
        s223:Equipment ;
    rdfs:label "Controller for G36 VAV Cooling Only" ;
    s223:connectedThrough exg3601:00086,
        exg3601:00087 ;
    s223:connectedTo exg3601:00044,
        exg3601:00075 ;
    s223:hasConnectionPoint exg3601:00002,
        exg3601:00003,
        exg3601:00004,
        exg3601:00005,
        exg3601:00006,
        exg3601:00007,
        exg3601:00008,
        exg3601:00009 .

exg3601:00002 a s223:Electricity_24VLN_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "Controller for G36 VAV Cooling Only.electricalInlet" ;
    s223:hasMedium s223:AC-24VLN-1Ph-60Hz ;
    s223:isConnectionPointOf exg3601:00001 .

exg3601:00003 a p223:AnalogInput,
        s223:InletConnectionPoint,
        bob:ModulationSignalConnectionPoint ;
    rdfs:label "Controller for G36 VAV Cooling Only.zone_temperature_sensor" ;
    s223:hasMedium s223:Signal-Modulated ;
    s223:isConnectionPointOf exg3601:00001 .

exg3601:00004 a p223:AnalogInput,
        s223:InletConnectionPoint,
        bob:ModulationSignalConnectionPoint ;
    rdfs:label "Controller for G36 VAV Cooling Only.zone_co2_sensor" ;
    s223:hasMedium s223:Signal-Modulated ;
    s223:isConnectionPointOf exg3601:00001 .

exg3601:00005 a p223:AnalogInput,
        s223:InletConnectionPoint,
        bob:ModulationSignalConnectionPoint ;
    rdfs:label "Controller for G36 VAV Cooling Only.airflow_sensor" ;
    s223:hasMedium s223:Signal-Modulated ;
    s223:isConnectionPointOf exg3601:00001 .

exg3601:00006 a p223:BinaryInput,
        s223:InletConnectionPoint,
        bob:OnOffSignalConnectionPoint ;
    rdfs:label "Controller for G36 VAV Cooling Only.window_switch" ;
    s223:hasMedium p223:Signal-OnOffSignal ;
    s223:isConnectionPointOf exg3601:00001 .

exg3601:00007 a p223:BinaryInput,
        s223:InletConnectionPoint,
        bob:OnOffSignalConnectionPoint ;
    rdfs:label "Controller for G36 VAV Cooling Only.occupancy_sensor" ;
    s223:hasMedium p223:Signal-OnOffSignal ;
    s223:isConnectionPointOf exg3601:00001 .

exg3601:00008 a p223:AnalogOutput,
        s223:OutletConnectionPoint,
        bob:ModulationSignalConnectionPoint ;
    rdfs:label "Controller for G36 VAV Cooling Only.damper_output" ;
    p223:hasSignalType p223:Analog-0-10VDC ;
    s223:connectsThrough exg3601:00086 ;
    s223:hasMedium s223:Signal-Modulated ;
    s223:isConnectionPointOf exg3601:00001 .

exg3601:00009 a s223:BidirectionalConnectionPoint,
        bob:RS485ConnectionPoint ;
    rdfs:label "Controller for G36 VAV Cooling Only.bacnet_mstp" ;
    s223:connectsThrough exg3601:00087 ;
    s223:hasMedium s223:Communication-EIA-485 ;
    s223:isConnectionPointOf exg3601:00001 .

exg3601:00010 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "Minimum Range" ;
    s223:hasValue 0.0 ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PPM .

exg3601:00011 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "Maximum Range" ;
    s223:hasValue 2000.0 ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PPM .

exg3601:00012 a s223:Connection ;
    rdfs:label "SA_In" ;
    s223:connectsAt exg3601:00029 ;
    s223:connectsTo exg3601:00028 ;
    s223:hasMedium s223:Medium-Air ;
    rdfs:comment "Supply Air for VAV" .

exg3601:00013 a s223:Connection ;
    rdfs:label "SA_Out" ;
    s223:connectsAt exg3601:00015,
        exg3601:00030 ;
    s223:connectsFrom exg3601:00028 ;
    s223:connectsTo exg3601:00014 ;
    s223:hasMedium s223:Medium-Air ;
    rdfs:comment "Supply Air from VAV" .

exg3601:00014 a p223:HVACSpace,
        s223:DomainSpace ;
    rdfs:label "space" ;
    s223:connectedFrom exg3601:00023 ;
    s223:connectedThrough exg3601:00013,
        exg3601:00027 ;
    s223:hasConnectionPoint exg3601:00015,
        exg3601:00016,
        exg3601:00017,
        exg3601:00018,
        exg3601:00019,
        exg3601:00020,
        exg3601:00021 ;
    s223:hasDomain s223:Domain-HVAC ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty exg3601:00022,
        exg3601:00079,
        exg3601:00085 ;
    bob:airTransfer exg3601:00017 ;
    bob:co2 exg3601:00085 ;
    bob:doors exg3601:00018 ;
    bob:ductAirInlet exg3601:00015 ;
    bob:ductAirOutlet exg3601:00016 ;
    bob:occupancy exg3601:00022 ;
    bob:radiantCooling exg3601:00021 ;
    bob:radiantHeating exg3601:00020 ;
    bob:temperature exg3601:00079 ;
    bob:windows exg3601:00019 ;
    rdfs:comment "Where sensors TS, CO2, WS and OCC are" .

exg3601:00015 a s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "space.ductAirInlet" ;
    s223:connectsThrough exg3601:00013 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00014 .

exg3601:00016 a s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "space.ductAirOutlet" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00014 .

exg3601:00017 a s223:BidirectionalConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "space.airTransfer" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00014 .

exg3601:00018 a s223:BidirectionalConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "space.doors" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00014 .

exg3601:00019 a s223:BidirectionalConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "space.windows" ;
    s223:connectsThrough exg3601:00027 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00014 .

exg3601:00020 a s223:BidirectionalConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "space.radiantHeating" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00014 .

exg3601:00021 a s223:BidirectionalConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "space.radiantCooling" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00014 .

exg3601:00022 a s223:EnumerableProperty,
        s223:EnumeratedObservableProperty,
        s223:ObservableProperty,
        s223:Property ;
    rdfs:label "Occupancy Status of Domain Space" ;
    s223:hasEnumerationKind s223:EnumerationKind-OccupancyStatus .

exg3601:00023 a p223:Window,
        s223:Equipment ;
    rdfs:label "Window" ;
    s223:connectedThrough exg3601:00027 ;
    s223:connectedTo exg3601:00014 ;
    s223:hasConnectionPoint exg3601:00024,
        exg3601:00025,
        exg3601:00026 ;
    bob:indoor exg3601:00024 ;
    bob:naturalLight exg3601:00026 ;
    bob:outdoor exg3601:00025 .

exg3601:00024 a s223:BidirectionalConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "Window.indoor" ;
    s223:connectsThrough exg3601:00027 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00023 .

exg3601:00025 a s223:BidirectionalConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "Window.outdoor" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00023 .

exg3601:00026 a s223:OutletConnectionPoint,
        bob:LightVisibleConnectionPoint ;
    rdfs:label "Window.naturalLight" ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf exg3601:00023 .

exg3601:00027 a s223:Connection ;
    s223:connectsAt exg3601:00019,
        exg3601:00024 ;
    s223:connectsFrom exg3601:00023 ;
    s223:connectsTo exg3601:00014 ;
    s223:hasMedium s223:Medium-Air .

exg3601:00028 a s223:Equipment,
        s223:VAV ;
    rdfs:label "VAV_CoolingOnly" ;
    s223:connectedThrough exg3601:00012,
        exg3601:00013 ;
    s223:contains exg3601:00031,
        exg3601:00033,
        exg3601:00035,
        exg3601:00037,
        exg3601:00039,
        exg3601:00041,
        exg3601:00075,
        exg3601:00082 ;
    s223:hasConnectionPoint exg3601:00029,
        exg3601:00030 ;
    bob:airFlow exg3601:00032 ;
    bob:airInlet exg3601:00029 ;
    bob:airOutlet exg3601:00030 ;
    bob:damperPosition exg3601:00069 ;
    bob:zoneTemperature exg3601:00036 ;
    rdfs:comment "VAV with Airflow + Damper" .

exg3601:00029 a s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "VAV_CoolingOnly.airInlet" ;
    s223:connectsThrough exg3601:00012 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00028 .

exg3601:00030 a s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "VAV_CoolingOnly.airOutlet" ;
    s223:connectsThrough exg3601:00013 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00028 .

exg3601:00031 a s223:Equipment,
        s223:Sensor ;
    rdfs:label "SA-F" ;
    s223:hasObservationLocation exg3601:00073 ;
    s223:observes exg3601:00032 ;
    rdfs:comment "Air Flow" .

exg3601:00032 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Flow ;
    rdfs:label "SA-F.Flow" ;
    s223:ofMedium s223:Medium-Air ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    qudt:hasUnit unit:L-PER-SEC .

exg3601:00033 a s223:Equipment,
        s223:Sensor ;
    rdfs:label "DA-T" ;
    s223:hasObservationLocation exg3601:00073 ;
    s223:observes exg3601:00034 ;
    rdfs:comment "Discharge Air Temperature" .

exg3601:00034 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "DA-T.Temperature" ;
    s223:ofMedium s223:Medium-Air ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    qudt:hasUnit unit:DEG_C .

exg3601:00035 a s223:Equipment,
        s223:Sensor ;
    rdfs:label "ZN-T" ;
    s223:observes exg3601:00036 ;
    rdfs:comment "Temperature of space" .

exg3601:00036 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "ZN-T.Temperature" ;
    s223:ofMedium s223:Medium-Air ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    qudt:hasUnit unit:DEG_C .

exg3601:00037 a s223:Equipment,
        s223:OccupantMotionSensor,
        s223:Sensor ;
    rdfs:label "ZN-OCC-SENSOR" ;
    s223:hasObservationLocation exg3601:00014 ;
    s223:observes exg3601:00038 .

exg3601:00038 a s223:EnumerableProperty,
        s223:EnumeratedObservableProperty,
        s223:ObservableProperty,
        s223:Property ;
    rdfs:label "ZN-OCC-SENSOR.OccupantMotion" ;
    s223:hasEnumerationKind p223:EnumerationKind-MotionNoMotion ;
    s223:ofMedium s223:Medium-Occupant .

exg3601:00039 a p223:IntrusionSensor,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "ZN-WINDOW-SWITCH" ;
    s223:observes exg3601:00040 .

exg3601:00040 a s223:EnumerableProperty,
        s223:EnumeratedObservableProperty,
        s223:ObservableProperty,
        s223:Property ;
    rdfs:label "ZN-WINDOW-SWITCH.intrusion_status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff .

exg3601:00041 a s223:Equipment,
        bob:ElectricalActuatedProportionalDamper ;
    rdfs:label "DPR" ;
    s223:contains exg3601:00044,
        exg3601:00070 ;
    s223:hasConnectionPoint exg3601:00042,
        exg3601:00043 ;
    bob:airInlet exg3601:00042 ;
    bob:airOutlet exg3601:00043 ;
    bob:command exg3601:00054 ;
    bob:is_closed exg3601:00053 ;
    bob:is_open exg3601:00052 ;
    bob:position exg3601:00069 ;
    bob:position_feedback exg3601:00069 ;
    rdfs:comment "VAV Box Damper with electrical actuator" .

exg3601:00042 a s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "DPR.airInlet" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00041 ;
    s223:mapsTo exg3601:00029 .

exg3601:00043 a s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "DPR.airOutlet" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00041 ;
    s223:mapsTo exg3601:00030 .

exg3601:00044 a s223:Equipment ;
    rdfs:label "actuator" ;
    s223:connectedFrom exg3601:00001 ;
    s223:connectedThrough exg3601:00074,
        exg3601:00086 ;
    s223:connectedTo exg3601:00070 ;
    s223:contains exg3601:00056,
        exg3601:00059,
        exg3601:00062,
        exg3601:00065,
        exg3601:00068 ;
    s223:hasConnectionPoint exg3601:00045,
        exg3601:00046,
        exg3601:00047,
        exg3601:00048,
        exg3601:00049,
        exg3601:00050 ;
    s223:hasProperty exg3601:00051,
        exg3601:00052,
        exg3601:00053,
        exg3601:00054,
        exg3601:00055 ;
    bob:position exg3601:00069 .

exg3601:00045 a p223:MechanicalConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "actuator.linkageOutlet" ;
    s223:connectsThrough exg3601:00074 ;
    s223:hasMedium p223:Medium-MechanicalCoupling ;
    s223:isConnectionPointOf exg3601:00044 .

exg3601:00046 a p223:AnalogOutput,
        s223:OutletConnectionPoint,
        bob:ModulationSignalConnectionPoint ;
    rdfs:label "actuator.feedback_signal" ;
    s223:hasMedium s223:Signal-Modulated ;
    s223:isConnectionPointOf exg3601:00044 .

exg3601:00047 a p223:BinaryOutput,
        s223:OutletConnectionPoint,
        bob:OnOffSignalConnectionPoint ;
    rdfs:label "actuator.open_auxswitch_signal" ;
    s223:hasMedium p223:Signal-OnOffSignal ;
    s223:isConnectionPointOf exg3601:00044 .

exg3601:00048 a p223:BinaryOutput,
        s223:OutletConnectionPoint,
        bob:OnOffSignalConnectionPoint ;
    rdfs:label "actuator.close_auxswitch_signal" ;
    s223:hasMedium p223:Signal-OnOffSignal ;
    s223:isConnectionPointOf exg3601:00044 .

exg3601:00049 a s223:Electricity_24VLN_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "actuator.electricalInlet" ;
    s223:hasMedium s223:AC-24VLN-1Ph-60Hz ;
    s223:isConnectionPointOf exg3601:00044 .

exg3601:00050 a p223:AnalogInput,
        s223:InletConnectionPoint,
        bob:ModulationSignalConnectionPoint ;
    rdfs:label "actuator.proportional_signal" ;
    p223:hasSignalType p223:Analog-0-10VDC ;
    s223:connectsThrough exg3601:00086 ;
    s223:hasMedium s223:Signal-Modulated ;
    s223:isConnectionPointOf exg3601:00044 .

exg3601:00051 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Percent ;
    rdfs:label "position_feedback" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

exg3601:00052 a s223:EnumerableProperty,
        s223:EnumeratedObservableProperty,
        s223:ObservableProperty,
        s223:Property ;
    rdfs:label "is_open" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff .

exg3601:00053 a s223:EnumerableProperty,
        s223:EnumeratedObservableProperty,
        s223:ObservableProperty,
        s223:Property ;
    rdfs:label "is_closed" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff .

exg3601:00054 a s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty,
        bob:PercentCommand ;
    rdfs:label "command" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

exg3601:00055 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Nm ;
    rdfs:label "torque" ;
    qudt:hasQuantityKind quantitykind:Torque ;
    qudt:hasUnit unit:N-M .

exg3601:00056 a p223:Producer,
        bob:Causality ;
    rdfs:label "positionProducer" ;
    s223:hasInput exg3601:00057 ;
    s223:hasOutput exg3601:00058 ;
    bob:cause_input exg3601:00057 ;
    bob:effect_output exg3601:00058 .

exg3601:00057 a p223:ProducerInput ;
    rdfs:label "positionProducer.cause_input" ;
    s223:uses exg3601:00054 ;
    bob:hasCauseLocation exg3601:00050 .

exg3601:00058 a p223:ProducerOutput ;
    rdfs:label "positionProducer.effect_output" ;
    s223:produces exg3601:00069 ;
    bob:hasEffectLocation exg3601:00045 .

exg3601:00059 a p223:Producer,
        bob:Causality ;
    rdfs:label "feedbackProducer" ;
    s223:hasInput exg3601:00060 ;
    s223:hasOutput exg3601:00061 ;
    bob:cause_input exg3601:00060 ;
    bob:effect_output exg3601:00061 .

exg3601:00060 a p223:ProducerInput ;
    rdfs:label "feedbackProducer.cause_input" ;
    s223:uses exg3601:00069 .

exg3601:00061 a p223:ProducerOutput ;
    rdfs:label "feedbackProducer.effect_output" ;
    s223:produces exg3601:00051 ;
    bob:hasEffectLocation exg3601:00046 .

exg3601:00062 a p223:Producer,
        bob:Causality ;
    rdfs:label "auxiliary_switch_open_producer" ;
    s223:hasInput exg3601:00063 ;
    s223:hasOutput exg3601:00064 ;
    bob:cause_input exg3601:00063 ;
    bob:effect_output exg3601:00064 .

exg3601:00063 a p223:ProducerInput ;
    rdfs:label "auxiliary_switch_open_producer.cause_input" ;
    s223:uses exg3601:00069 .

exg3601:00064 a p223:ProducerOutput ;
    rdfs:label "auxiliary_switch_open_producer.effect_output" ;
    s223:produces exg3601:00052 ;
    bob:hasEffectLocation exg3601:00047 .

exg3601:00065 a p223:Producer,
        bob:Causality ;
    rdfs:label "auxiliary_switch_close_producer" ;
    s223:hasInput exg3601:00066 ;
    s223:hasOutput exg3601:00067 ;
    bob:cause_input exg3601:00066 ;
    bob:effect_output exg3601:00067 .

exg3601:00066 a p223:ProducerInput ;
    rdfs:label "auxiliary_switch_close_producer.cause_input" ;
    s223:uses exg3601:00069 .

exg3601:00067 a p223:ProducerOutput ;
    rdfs:label "auxiliary_switch_close_producer.effect_output" ;
    s223:produces exg3601:00053 ;
    bob:hasEffectLocation exg3601:00048 .

exg3601:00068 a s223:Equipment,
        s223:Sensor ;
    rdfs:label "position_sensor" ;
    s223:hasObservationLocation exg3601:00045 ;
    s223:observes exg3601:00069 .

exg3601:00069 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Percent ;
    rdfs:label "position_sensor.Position" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

exg3601:00070 a s223:Damper,
        s223:Equipment ;
    rdfs:label "damper" ;
    s223:connectedFrom exg3601:00044 ;
    s223:connectedThrough exg3601:00074 ;
    s223:hasConnectionPoint exg3601:00071,
        exg3601:00072,
        exg3601:00073 ;
    bob:airInlet exg3601:00072 ;
    bob:airOutlet exg3601:00073 ;
    bob:linkageInlet exg3601:00071 ;
    bob:position exg3601:00069 .

exg3601:00071 a p223:MechanicalConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "damper.linkageInlet" ;
    s223:connectsThrough exg3601:00074 ;
    s223:hasMedium p223:Medium-MechanicalCoupling ;
    s223:isConnectionPointOf exg3601:00070 .

exg3601:00072 a s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "damper.airInlet" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00070 ;
    s223:mapsTo exg3601:00042 .

exg3601:00073 a s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "damper.airOutlet" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00070 ;
    s223:mapsTo exg3601:00043 .

exg3601:00074 a s223:Connection ;
    s223:connectsAt exg3601:00045,
        exg3601:00071 ;
    s223:connectsFrom exg3601:00044 ;
    s223:connectsTo exg3601:00070 ;
    s223:hasMedium p223:Medium-MechanicalCoupling .

exg3601:00075 a p223:NetworkRoomSensor,
        s223:Equipment ;
    rdfs:label "ZONE-THERMOSTAT" ;
    s223:connectedFrom exg3601:00001 ;
    s223:connectedThrough exg3601:00087 ;
    s223:contains exg3601:00078,
        exg3601:00080 ;
    s223:hasConnectionPoint exg3601:00076 ;
    s223:hasProperty exg3601:00077 ;
    rdfs:comment "Zone Thermostat with setpoint adj and local override" .

exg3601:00076 a s223:BidirectionalConnectionPoint,
        bob:RS485ConnectionPoint ;
    rdfs:label "ZONE-THERMOSTAT.mstp" ;
    s223:connectsThrough exg3601:00087 ;
    s223:hasMedium s223:Communication-EIA-485 ;
    s223:isConnectionPointOf exg3601:00075 .

exg3601:00077 a s223:Property,
        s223:QuantifiableProperty,
        s223:Setpoint ;
    rdfs:label "temperature_setpoint" ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    qudt:hasUnit unit:DEG_C .

exg3601:00078 a s223:Equipment,
        s223:Sensor ;
    rdfs:label "temperature_sensor" ;
    s223:hasObservationLocation exg3601:00014 ;
    s223:observes exg3601:00079 .

exg3601:00079 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "temperature_sensor.Temperature" ;
    s223:ofMedium s223:Medium-Air ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    qudt:hasUnit unit:DEG_C .

exg3601:00080 a s223:Equipment,
        s223:OccupantMotionSensor,
        s223:Sensor ;
    rdfs:label "local_override" ;
    s223:observes exg3601:00081 .

exg3601:00081 a s223:EnumerableProperty,
        s223:EnumeratedObservableProperty,
        s223:ObservableProperty,
        s223:Property ;
    rdfs:label "local_override.OccupantMotion" ;
    s223:hasEnumerationKind p223:EnumerationKind-MotionNoMotion ;
    s223:ofMedium s223:Medium-Occupant .

exg3601:00082 a p223:GasMonitor,
        s223:Equipment ;
    rdfs:label "ZN-CO2" ;
    s223:contains exg3601:00084 ;
    s223:hasConnectionPoint exg3601:00083 ;
    bob:airInletSupply exg3601:00083 ;
    rdfs:comment "CO2 of space" .

exg3601:00083 a s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "ZN-CO2.airInletSupply" ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00082 .

exg3601:00084 a s223:Equipment,
        s223:Sensor ;
    rdfs:label "CO2" ;
    s223:hasMaxRange exg3601:00011 ;
    s223:hasMinRange exg3601:00010 ;
    s223:hasObservationLocation exg3601:00014 ;
    s223:observes exg3601:00085 .

exg3601:00085 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:GasConcentration ;
    rdfs:label "CO2.GasConcentration" ;
    s223:ofMedium s223:Medium-Air ;
    s223:ofSubstance s223:Substance-CO2 ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PPM .

exg3601:00086 a s223:Connection ;
    s223:connectsAt exg3601:00008,
        exg3601:00050 ;
    s223:connectsFrom exg3601:00001 ;
    s223:connectsTo exg3601:00044 ;
    s223:hasMedium s223:Signal-Modulated .

exg3601:00087 a s223:Connection ;
    s223:connectsAt exg3601:00009,
        exg3601:00076 ;
    s223:connectsFrom exg3601:00001 ;
    s223:connectsTo exg3601:00075 ;
    s223:hasMedium s223:Communication-EIA-485 .

exg3601:00088 a p223:HVACZone,
        s223:Zone ;
    rdfs:label "HVACZone" ;
    s223:contains exg3601:00014 ;
    s223:hasDomain s223:Domain-HVAC ;
    s223:hasProperty exg3601:00022,
        exg3601:00077,
        exg3601:00079,
        exg3601:00085 ;
    bob:airInlet exg3601:00089 ;
    bob:airOutlet exg3601:00090 ;
    bob:co2 exg3601:00085 ;
    bob:hasZoneConnectionPoint exg3601:00089,
        exg3601:00090 ;
    bob:temperature exg3601:00079 ;
    bob:temperature_setpoint exg3601:00077 ;
    rdfs:comment "Contains HVACSpace" .

exg3601:00089 a bob:InletZoneConnectionPoint,
        bob:ZoneConnectionPoint ;
    rdfs:label "HVACZone.airInlet" ;
    s223:hasMedium s223:Medium-Air .

exg3601:00090 a bob:OutletZoneConnectionPoint,
        bob:ZoneConnectionPoint ;
    rdfs:label "HVACZone.airOutlet" ;
    s223:hasMedium s223:Medium-Air .

exg3601:00091 a p223:OccupancyFunction,
        s223:FunctionBlock ;
    rdfs:label "OccControl" ;
    s223:hasInput exg3601:00092,
        exg3601:00093,
        exg3601:00094,
        exg3601:00095 ;
    s223:hasOutput exg3601:00096 ;
    bob:inLocalOverride exg3601:00094 ;
    bob:inOccSensor exg3601:00093 ;
    bob:inSchedule exg3601:00095 ;
    bob:inStatus exg3601:00092 ;
    bob:outStatus exg3601:00096 ;
    rdfs:comment "This define occupancy for the zone. The occupancy sensor or the local override on the thermostat will turn the occupancy -> OCCUPIED" .

exg3601:00092 a s223:FunctionInput ;
    rdfs:label "OccControl.inStatus" .

exg3601:00093 a s223:FunctionInput ;
    rdfs:label "OccControl.inOccSensor" ;
    s223:uses exg3601:00038 .

exg3601:00094 a s223:FunctionInput ;
    rdfs:label "OccControl.inLocalOverride" ;
    s223:uses exg3601:00081 .

exg3601:00095 a s223:FunctionInput ;
    rdfs:label "OccControl.inSchedule" .

exg3601:00096 a s223:FunctionOutput ;
    rdfs:label "OccControl.outStatus" ;
    s223:produces exg3601:00022 .

exg3601:00097 a s223:FunctionBlock,
        g36:FunctionBlock,
        g36:VAVCoolingOnly ;
    rdfs:label "Bob G36 VAV Cooling Only" ;
    s223:hasInput exg3601:00099,
        exg3601:00100,
        exg3601:00101,
        exg3601:00102,
        exg3601:00103,
        exg3601:00104,
        exg3601:00105,
        exg3601:00106,
        exg3601:00107 ;
    s223:hasOutput exg3601:00098 ;
    g36:ahuSupplyAirTemp exg3601:00107 ;
    g36:boxDamperPosition exg3601:00098 ;
    g36:effectiveOccupancy exg3601:00106 ;
    g36:localOverride exg3601:00101 ;
    g36:supplyAirFlow exg3601:00099 ;
    g36:zoneCO2 exg3601:00105 ;
    g36:zoneOccupancySensor exg3601:00102 ;
    g36:zoneSetpointAdj exg3601:00104 ;
    g36:zoneTemperature exg3601:00100 ;
    g36:zonewindowSwitch exg3601:00103 ;
    rdfs:comment "Lorem ipsum of sequence" .

exg3601:00098 a s223:FunctionOutput,
        g36:AnalogOutput ;
    rdfs:label "Bob G36 VAV Cooling Only.boxDamperPosition" ;
    s223:produces exg3601:00054 .

exg3601:00099 a s223:FunctionInput,
        g36:AnalogInput ;
    rdfs:label "Bob G36 VAV Cooling Only.supplyAirFlow" ;
    s223:uses exg3601:00032 .

exg3601:00100 a s223:FunctionInput,
        g36:AnalogInput ;
    rdfs:label "Bob G36 VAV Cooling Only.zoneTemperature" ;
    s223:uses exg3601:00079 .

exg3601:00101 a s223:FunctionInput,
        g36:DigitalInput ;
    rdfs:label "Bob G36 VAV Cooling Only.localOverride" .

exg3601:00102 a s223:FunctionInput,
        g36:DigitalInput ;
    rdfs:label "Bob G36 VAV Cooling Only.zoneOccupancySensor" .

exg3601:00103 a s223:FunctionInput,
        g36:DigitalInput ;
    rdfs:label "Bob G36 VAV Cooling Only.zonewindowSwitch" ;
    s223:uses exg3601:00040 .

exg3601:00104 a s223:FunctionInput,
        g36:AnalogInput ;
    rdfs:label "Bob G36 VAV Cooling Only.zoneSetpointAdj" .

exg3601:00105 a s223:FunctionInput,
        g36:AnalogInput ;
    rdfs:label "Bob G36 VAV Cooling Only.zoneCO2" ;
    s223:uses exg3601:00085 .

exg3601:00106 a s223:FunctionInput ;
    rdfs:label "Bob G36 VAV Cooling Only.effectiveOccupancy" ;
    s223:uses exg3601:00022 .

exg3601:00107 a s223:FunctionInput ;
    rdfs:label "Bob G36 VAV Cooling Only.ahuSupplyAirTemp" .

