@prefix cdl: <http://data.ashrae.org/cdl#> .
@prefix exg3601: <http://data.ashrae.org/standard223/data/g36-figure-a-1#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extension/g36#> .
@prefix p223: <http://data.ashrae.org/proposal_to_standard223#> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
[] a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    s223:hasValue 0.0 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PPM .
[] a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    s223:hasValue 0.0 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PPM .
[] a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    s223:hasValue 100.0 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PPM .
[] a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    s223:hasValue 2000.0 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PPM .
exg3601:00001 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    s223:hasValue 0.0 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PPM .
exg3601:00002 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    s223:hasValue 2000.0 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PPM .
exg3601:00003 a s223:Connection ;
    rdfs:label "SA_In" ;
    s223:connectsAt exg3601:00045 ;
    s223:connectsTo exg3601:00044 ;
    s223:hasMedium s223:Medium-Air ;
    rdfs:comment "Supply Air for VAV" .
exg3601:00004 a s223:Connection ;
    rdfs:label "SA_Out" ;
    s223:connectsAt exg3601:00014,
        exg3601:00046 ;
    s223:connectsFrom exg3601:00044 ;
    s223:connectsTo exg3601:00013 ;
    s223:hasMedium s223:Medium-Air ;
    rdfs:comment "Supply Air from VAV" .
exg3601:00005 a p223:PhysicSystem,
        s223:System ;
    rdfs:label "Indoor air of space" ;
    p223:airTransfer exg3601:00008 ;
    p223:doors exg3601:00009 ;
    p223:ductAirInlet exg3601:00006 ;
    p223:ductAirOutlet exg3601:00007 ;
    p223:hasMedium s223:Medium-Air ;
    p223:radiantCooling exg3601:00012 ;
    p223:radiantHeating exg3601:00011 ;
    p223:windows exg3601:00010 ;
    s223:hasSystemConnectionPoint exg3601:00006,
        exg3601:00007,
        exg3601:00008,
        exg3601:00009,
        exg3601:00010,
        exg3601:00011,
        exg3601:00012 .
exg3601:00006 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "Indoor air of space.ductAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3601:00014 .
exg3601:00007 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "Indoor air of space.ductAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3601:00015 .
exg3601:00008 a s223:BidirectionalSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "Indoor air of space.airTransfer" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3601:00016 .
exg3601:00009 a s223:BidirectionalSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "Indoor air of space.doors" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3601:00017 .
exg3601:00010 a s223:BidirectionalSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "Indoor air of space.windows" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3601:00018 .
exg3601:00011 a s223:BidirectionalSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "Indoor air of space.radiantHeating" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3601:00019 .
exg3601:00012 a s223:BidirectionalSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "Indoor air of space.radiantCooling" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3601:00020 .
exg3601:00013 a s223:Connectable,
        s223:DomainSpace,
        s223:HVACSpace ;
    rdfs:label "space" ;
    s223:airTransfer exg3601:00016 ;
    s223:connectedThrough exg3601:00004 ;
    s223:doors exg3601:00017 ;
    s223:ductAirInlet exg3601:00014 ;
    s223:ductAirOutlet exg3601:00015 ;
    s223:hasConnectionPoint exg3601:00014,
        exg3601:00015,
        exg3601:00016,
        exg3601:00017,
        exg3601:00018,
        exg3601:00019,
        exg3601:00020 ;
    s223:hasDomain s223:Domain-HVAC ;
    s223:hasMedium s223:Medium-Air ;
    s223:indoorAir exg3601:00005 ;
    s223:radiantCooling exg3601:00020 ;
    s223:radiantHeating exg3601:00019 ;
    s223:windows exg3601:00018 ;
    rdfs:comment "Where sensors TS, CO2, WS and OCC are" .
exg3601:00014 a s223:InletConnectionPoint ;
    rdfs:label "space.ductAirInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00013 .
exg3601:00015 a s223:OutletConnectionPoint ;
    rdfs:label "space.ductAirOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00013 .
exg3601:00016 a s223:BidirectionalConnectionPoint ;
    rdfs:label "space.airTransfer" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00013 .
exg3601:00017 a s223:BidirectionalConnectionPoint ;
    rdfs:label "space.doors" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00013 .
exg3601:00018 a s223:BidirectionalConnectionPoint ;
    rdfs:label "space.windows" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00013 .
exg3601:00019 a s223:BidirectionalConnectionPoint ;
    rdfs:label "space.radiantHeating" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00013 .
exg3601:00020 a s223:BidirectionalConnectionPoint ;
    rdfs:label "space.radiantCooling" ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00013 .
exg3601:00021 a s223:System,
        exg3601:VAV_FIGA1 ;
    rdfs:label "VAV_FIG.A1" ;
    s223:contains exg3601:00022,
        exg3601:00024,
        exg3601:00026,
        exg3601:00028,
        exg3601:00036,
        exg3601:00044,
        exg3601:00055 ;
    s223:hasSystemConnectionPoint exg3601:00060,
        exg3601:00061 ;
    exg3601:airInlet exg3601:00060 ;
    exg3601:airOutlet exg3601:00061 ;
    rdfs:comment "VAV with Airflow + Damper" .
exg3601:00022 a p223:AirFlowSensor,
        p223:FlowSensor,
        s223:Connectable,
        s223:Device,
        s223:Sensor ;
    rdfs:label "SA-F" ;
    s223:hasMeasurementLocation exg3601:00045 ;
    s223:observesProperty exg3601:00023 ;
    rdfs:comment "Air Flow" .
exg3601:00023 a s223:Flow,
        s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "SA-F.Flow" ;
    s223:measuresMedium s223:Medium-Air ;
    qudt:quantityKind quantitykind:VolumeFlowRate ;
    qudt:unit unit:L_PER_SEC .
exg3601:00024 a p223:AirTemperatureSensor,
        p223:TemperatureSensor,
        s223:Connectable,
        s223:Device,
        s223:Sensor ;
    rdfs:label "DA-T" ;
    s223:hasMeasurementLocation exg3601:00046 ;
    s223:observesProperty exg3601:00025 ;
    rdfs:comment "Discharge Air Temperature" .
exg3601:00025 a p223:Temperature,
        s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "DA-T.Temperature" ;
    p223:measuresMedium s223:Medium-Air ;
    qudt:quantityKind quantitykind:Temperature ;
    qudt:unit unit:DEG_C .
exg3601:00026 a p223:MovementSensor,
        p223:OccupancySensor,
        s223:Connectable,
        s223:Device,
        s223:Sensor ;
    rdfs:label "ZN-OCC-SENSOR" ;
    s223:hasMeasurementLocation exg3601:00013 ;
    s223:measuresMedium s223:Medium-Light ;
    s223:observesProperty exg3601:00027 .
exg3601:00027 a p223:Movement,
        s223:ObservableProperty,
        s223:Property ;
    rdfs:label "ZN-OCC-SENSOR.Movement" .
exg3601:00028 a p223:IntrusionSensor,
        s223:Connectable,
        s223:Device,
        s223:Sensor ;
    rdfs:label "ZN-WINDOW-SWITCH" ;
    s223:hasMeasurementLocation exg3601:00013 ;
    s223:observesProperty exg3601:00029 .
exg3601:00029 a p223:OnOffStatus,
        s223:ObservableProperty,
        s223:Property ;
    rdfs:label "ZN-WINDOW-SWITCH.Intrusion" .
exg3601:00030 a p223:Temperature,
        s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "zoneTemperature" ;
    s223:hasExternalReference exg3601:00031 ;
    qudt:quantityKind quantitykind:Temperature ;
    qudt:unit unit:DEG_C .
exg3601:00031 a s223:ExternalReference ;
    rdfs:label "zoneTemperature.ExternalReference" ;
    s223:hasRef "<VAV_FIGA1 VAV_FIG.A1 at http://data.ashrae.org/standard223/data/g36-figure-a-1#00021>" .
exg3601:00032 a p223:PercentCommand,
        s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "damperPosition" ;
    s223:hasExternalReference exg3601:00033 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:Percent .
exg3601:00033 a s223:ExternalReference ;
    rdfs:label "damperPosition.ExternalReference" ;
    s223:hasRef "<VAV_FIGA1 VAV_FIG.A1 at http://data.ashrae.org/standard223/data/g36-figure-a-1#00021>" .
exg3601:00034 a s223:Flow,
        s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "airFlow" ;
    s223:hasExternalReference exg3601:00035 ;
    qudt:quantityKind quantitykind:VolumeFlowRate ;
    qudt:unit unit:L_PER_SEC .
exg3601:00035 a s223:ExternalReference ;
    rdfs:label "airFlow.ExternalReference" ;
    s223:hasRef "<VAV_FIGA1 VAV_FIG.A1 at http://data.ashrae.org/standard223/data/g36-figure-a-1#00021>" .
exg3601:00036 a p223:NetworkRoomSensor,
        s223:Connectable,
        s223:Device ;
    rdfs:label "ZONE-THERMOSTAT" ;
    s223:contains exg3601:00040,
        exg3601:00042 ;
    s223:hasConnectionPoint exg3601:00037 ;
    rdfs:comment "Zone Thermostat with setpoint adj and local override" .
exg3601:00037 a s223:BidirectionalConnectionPoint ;
    s223:hasDirection s223:Direction-Bidirectional ;
    s223:hasMedium s223:Electricity-RS485 ;
    s223:isConnectionPointOf exg3601:00036 .
exg3601:00038 a p223:TemperatureSetpoint,
        s223:Property,
        s223:QuantifiableProperty,
        s223:Setpoint ;
    rdfs:label "temperature_setpoint" ;
    s223:hasExternalReference exg3601:00039 ;
    qudt:quantityKind quantitykind:Temperature ;
    qudt:unit unit:DEG_C .
exg3601:00039 a s223:ExternalReference ;
    rdfs:label "temperature_setpoint.ExternalReference" ;
    s223:hasRef "<NetworkRoomSensor ZONE-THERMOSTAT at http://data.ashrae.org/standard223/data/g36-figure-a-1#00036>" .
exg3601:00040 a p223:AirTemperatureSensor,
        p223:TemperatureSensor,
        s223:Connectable,
        s223:Device,
        s223:Sensor ;
    rdfs:label "temperature_sensor" ;
    s223:hasMeasurementLocation exg3601:00013 ;
    s223:observesProperty exg3601:00041 .
exg3601:00041 a p223:Temperature,
        s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "temperature_sensor.Temperature" ;
    p223:measuresMedium s223:Medium-Air ;
    qudt:quantityKind quantitykind:Temperature ;
    qudt:unit unit:DEG_C .
exg3601:00042 a p223:MovementSensor,
        p223:OccupancySensor,
        s223:Connectable,
        s223:Device,
        s223:Sensor ;
    rdfs:label "local_override" ;
    s223:measuresMedium s223:Medium-Light ;
    s223:observesProperty exg3601:00043 .
exg3601:00043 a p223:Movement,
        s223:ObservableProperty,
        s223:Property ;
    rdfs:label "local_override.Movement" .
exg3601:00044 a s223:Connectable,
        s223:Damper,
        s223:Device ;
    rdfs:label "DPR" ;
    s223:airInlet exg3601:00045 ;
    s223:airOutlet exg3601:00046 ;
    s223:connectedThrough exg3601:00003,
        exg3601:00004 ;
    s223:contains exg3601:00047 ;
    s223:hasConnectionPoint exg3601:00045,
        exg3601:00046 ;
    s223:position exg3601:00049 ;
    rdfs:comment "VAV Box Damper with electrical actuator" .
exg3601:00045 a s223:InletConnectionPoint ;
    rdfs:label "DPR.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00044 .
exg3601:00046 a s223:OutletConnectionPoint ;
    rdfs:label "DPR.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00044 .
exg3601:00047 a s223:Connectable,
        s223:DamperActuator,
        s223:Device ;
    rdfs:label "actuator" ;
    s223:hasConnectionPoint exg3601:00048 .
exg3601:00048 a s223:InletConnectionPoint ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Electricity-24V_60Hz ;
    s223:isConnectionPointOf exg3601:00047 .
exg3601:00049 a p223:PercentCommand,
        s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "position" ;
    s223:hasExternalReference exg3601:00050 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:Percent .
exg3601:00050 a s223:ExternalReference ;
    rdfs:label "position.ExternalReference" ;
    s223:hasRef "<ElectricalActuator actuator at http://data.ashrae.org/standard223/data/g36-figure-a-1#00047>" .
exg3601:00051 a p223:Percent,
        s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "feedback" ;
    s223:hasExternalReference exg3601:00052 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:Percent .
exg3601:00052 a s223:ExternalReference ;
    rdfs:label "feedback.ExternalReference" ;
    s223:hasRef "<ElectricalActuator actuator at http://data.ashrae.org/standard223/data/g36-figure-a-1#00047>" .
exg3601:00053 a p223:Nm,
        s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "torque" ;
    s223:hasExternalReference exg3601:00054 ;
    qudt:quantityKind quantitykind:Torque ;
    qudt:unit unit:N-M .
exg3601:00054 a s223:ExternalReference ;
    rdfs:label "torque.ExternalReference" ;
    s223:hasRef "<ElectricalActuator actuator at http://data.ashrae.org/standard223/data/g36-figure-a-1#00047>" .
exg3601:00055 a p223:GasMonitor,
        s223:Connectable,
        s223:Device ;
    rdfs:label "ZN-CO2" ;
    p223:airInletSupply exg3601:00056 ;
    s223:contains exg3601:00057 ;
    s223:hasConnectionPoint exg3601:00056 ;
    rdfs:comment "CO2 of space" .
exg3601:00056 a s223:InletConnectionPoint ;
    rdfs:label "ZN-CO2.airInletSupply" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf exg3601:00055 .
exg3601:00057 a p223:CO2Sensor,
        p223:GasConcentrationSensor,
        s223:Connectable,
        s223:Device,
        s223:Sensor ;
    rdfs:label "CO2" ;
    p223:hasQuantityKind quantitykind:DimensionlessRatio ;
    s223:hasMaxRange exg3601:00002 ;
    s223:hasMeasurementLocation exg3601:00013 ;
    s223:hasMinRange exg3601:00001 ;
    s223:hasProperty exg3601:00001,
        exg3601:00002 ;
    s223:measuresMedium s223:Medium-Air ;
    s223:measuresSubstance p223:Substance-CO2 ;
    s223:observesProperty exg3601:00058 .
exg3601:00058 a p223:GasConcentration,
        s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    rdfs:label "CO2.GasConcentration" ;
    p223:measuresMedium s223:Medium-Air ;
    p223:measuresSubstance p223:Substance-CO2 ;
    s223:hasExternalReference exg3601:00059 ;
    s223:isObservedBy exg3601:00057 ;
    qudt:quantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PPM .
exg3601:00059 a s223:ExternalReference ;
    rdfs:label "CO2.GasConcentration.ExternalReference" ;
    s223:hasRef "bacnet://" .
exg3601:00060 a s223:InletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "VAV_FIG.A1.airInlet" ;
    s223:hasDirection s223:Direction-Inlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3601:00045 .
exg3601:00061 a s223:OutletSystemConnectionPoint,
        s223:SystemConnectionPoint ;
    rdfs:label "VAV_FIG.A1.airOutlet" ;
    s223:hasDirection s223:Direction-Outlet ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo exg3601:00046 .
exg3601:00062 a s223:FunctionBlock,
        g36:FunctionBlock,
        exg3601:G36_FigA1 ;
    rdfs:label "G36_FIG_A_1" ;
    cdl:input exg3601:00063,
        exg3601:00065,
        exg3601:00066,
        exg3601:00067,
        exg3601:00068,
        exg3601:00069,
        exg3601:00070,
        exg3601:00071 ;
    cdl:output exg3601:00064,
        exg3601:00072 ;
    exg3601:LocalOverride exg3601:00066 ;
    exg3601:damperPosition exg3601:00064 ;
    exg3601:supplyAirFlow exg3601:00063 ;
    exg3601:zoneCO2 exg3601:00068 ;
    exg3601:zoneOccupancySensor exg3601:00070 ;
    exg3601:zoneSetpointAdj exg3601:00065 ;
    exg3601:zoneTemp exg3601:00067 ;
    exg3601:zonewindowSwitch exg3601:00069 ;
    rdfs:comment "Lorem ipsum of sequence" .
exg3601:00063 a s223:Connector,
        s223:InputConnector,
        g36:AnalogIn ;
    rdfs:label "G36_FIG_A_1.supplyAirFlow" .
exg3601:00064 a s223:Connector,
        s223:OutputConnector,
        g36:AnalogOut ;
    rdfs:label "G36_FIG_A_1.damperPosition" .
exg3601:00065 a s223:Connector,
        s223:InputConnector,
        g36:AnalogIn ;
    rdfs:label "G36_FIG_A_1.zoneSetpointAdj" .
exg3601:00066 a s223:Connector,
        s223:InputConnector,
        g36:BinaryIn ;
    rdfs:label "G36_FIG_A_1.LocalOverride" .
exg3601:00067 a s223:Connector,
        s223:InputConnector,
        g36:AnalogIn ;
    rdfs:label "G36_FIG_A_1.zoneTemp" .
exg3601:00068 a s223:Connector,
        s223:InputConnector,
        g36:AnalogIn ;
    rdfs:label "G36_FIG_A_1.zoneCO2" .
exg3601:00069 a s223:Connector,
        s223:InputConnector,
        g36:BinaryIn ;
    rdfs:label "G36_FIG_A_1.zonewindowSwitch" .
exg3601:00070 a s223:Connector,
        s223:InputConnector,
        g36:BinaryIn ;
    rdfs:label "G36_FIG_A_1.zoneOccupancySensor" .
exg3601:00071 a s223:Connector,
        s223:InputConnector,
        g36:AnalogIn ;
    rdfs:label "G36_FIG_A_1.supplyAirFlow" ;
    cdl:usesInput exg3601:00023 .
exg3601:00072 a s223:Connector,
        s223:OutputConnector,
        g36:AnalogOut ;
    rdfs:label "G36_FIG_A_1.damperPosition" ;
    cdl:producesOutput exg3601:00032 .
