# baseURI: http://data.ashrae.org/standard223/1.0/sample/sample_airair_heatpump-data
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix bob: <http://data.ashrae.org/standard223/si-builder#> .
@prefix ex: <http://example/> .
@prefix owl: http://www.w3.org/2002/07/owl# .
@prefix p223: <http://data.ashrae.org/proposal-to-standard223#> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: http://www.w3.org/1999/02/22-rdf-syntax-ns# .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix rdfs: http://www.w3.org/2000/01/rdf-schema# .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sample_airair_heatpump: <urn:ex:sample_airair_heatpump/> .
@prefix scratch: <http://data.ashrae.org/standard223/si-builder/prototype#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: http://www.w3.org/2001/XMLSchema# .




<http://data.ashrae.org/standard223/1.0/data/sample_airair_heatpump-data>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/1.0/sample/sample_airair_heatpump-data> ;
  rdfs:label "sample_airair_heatpump-data" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

sample_airair_heatpump:00001 a p223:HeatPump-AirToAirHeatPump,
        p223:System-HeatPump,
        s223:System,
        scratch:AirSourceHeatPump,
        ex:SystemFromTemplate ;
    rdfs:label "MyAir2AirHeatPump" ;
    s223:hasBoundaryConnectionPoint sample_airair_heatpump:00004,
        sample_airair_heatpump:00005,
        sample_airair_heatpump:00006,
        sample_airair_heatpump:00007 ;
    s223:hasMember sample_airair_heatpump:00002 ;
    s223:hasRole s223:Role-Cooling,
        s223:Role-Heating ;
    scratch:indoorAirInlet sample_airair_heatpump:00004 ;
    scratch:indoorAirOutlet sample_airair_heatpump:00005 ;
    scratch:outdoorAirInlet sample_airair_heatpump:00006 ;
    scratch:outdoorAirOutlet sample_airair_heatpump:00007 ;
    rdfs:comment "Air to Air Heat Pump" .

sample_airair_heatpump:00002 a p223:HeatPump-AirToAirHeatPump,
        p223:System-HeatPump,
        s223:Connectable,
        s223:Equipment,
        scratch:AirToAirHeatPump ;
    rdfs:label "AirToAirHeatPump" ;
    s223:contains sample_airair_heatpump:00008,
        sample_airair_heatpump:00010,
        sample_airair_heatpump:00012,
        sample_airair_heatpump:00025,
        sample_airair_heatpump:00038,
        sample_airair_heatpump:00046,
        sample_airair_heatpump:00054,
        sample_airair_heatpump:00059,
        sample_airair_heatpump:00063,
        sample_airair_heatpump:00069 ;
    s223:hasConnectionPoint sample_airair_heatpump:00003,
        sample_airair_heatpump:00004,
        sample_airair_heatpump:00005,
        sample_airair_heatpump:00006,
        sample_airair_heatpump:00007 ;
    scratch:electricalInlet sample_airair_heatpump:00003 ;
    scratch:indoorAirInlet sample_airair_heatpump:00004 ;
    scratch:indoorAirOutlet sample_airair_heatpump:00005 ;
    scratch:outdoorAirInlet sample_airair_heatpump:00006 ;
    scratch:outdoorAirOutlet sample_airair_heatpump:00007 ;
    rdfs:comment "Heatpump" .

sample_airair_heatpump:00003 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:ElectricalConnectionPoint,
        bob:Electricity_240VLL_1Ph_60HzConnectionPoint ;
    rdfs:label "AirToAirHeatPump.electricalInlet" ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf sample_airair_heatpump:00002 .

sample_airair_heatpump:00004 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "AirToAirHeatPump.indoorAirInlet" ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00002 .

sample_airair_heatpump:00005 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "AirToAirHeatPump.indoorAirOutlet" ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00002 .

sample_airair_heatpump:00006 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "AirToAirHeatPump.outdoorAirInlet" ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00002 .

sample_airair_heatpump:00007 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "AirToAirHeatPump.outdoorAirOutlet" ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00002 .

sample_airair_heatpump:00008 a s223:Connectable,
        s223:Equipment,
        s223:Sensor,
        s223:TemperatureSensor,
        bob:AirTemperatureSensor ;
    rdfs:label "DA-T" ;
    s223:hasObservationLocation sample_airair_heatpump:00005 ;
    s223:observes sample_airair_heatpump:00009 ;
    rdfs:comment "Discharge Air temperature after indoor coil" .

sample_airair_heatpump:00009 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "DA-T.Temperature" ;
    s223:ofMedium s223:Fluid-Air ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:hasUnit unit:DEG_C .

sample_airair_heatpump:00010 a s223:Connectable,
        s223:Equipment,
        s223:Sensor,
        s223:TemperatureSensor,
        bob:AirTemperatureSensor ;
    rdfs:label "RA-T" ;
    s223:hasObservationLocation sample_airair_heatpump:00004 ;
    s223:observes sample_airair_heatpump:00011 ;
    rdfs:comment "Return Air temperature (S2)" .

sample_airair_heatpump:00011 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "RA-T.Temperature" ;
    s223:ofMedium s223:Fluid-Air ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:hasUnit unit:DEG_C .

sample_airair_heatpump:00012 a s223:Connectable,
        s223:Equipment,
        s223:Fan,
        scratch:Fan ;
    rdfs:label "SF" ;
    s223:connected sample_airair_heatpump:00038 ;
    s223:connectedFrom sample_airair_heatpump:00038 ;
    s223:connectedThrough sample_airair_heatpump:00079 ;
    s223:hasConnectionPoint sample_airair_heatpump:00013,
        sample_airair_heatpump:00014,
        sample_airair_heatpump:00015 ;
    s223:hasProperty sample_airair_heatpump:00016,
        sample_airair_heatpump:00017,
        sample_airair_heatpump:00018,
        sample_airair_heatpump:00019,
        sample_airair_heatpump:00020,
        sample_airair_heatpump:00021,
        sample_airair_heatpump:00022,
        sample_airair_heatpump:00023,
        sample_airair_heatpump:00024 ;
    bob:airInlet sample_airair_heatpump:00013 ;
    bob:airOutlet sample_airair_heatpump:00014 ;
    rdfs:comment "Supply Air Fan" .

sample_airair_heatpump:00013 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "SF.airInlet" ;
    s223:connectsThrough sample_airair_heatpump:00079 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00012 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00014 .

sample_airair_heatpump:00014 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "SF.airOutlet" ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00012 ;
    s223:mapsTo sample_airair_heatpump:00005 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00013 .

sample_airair_heatpump:00015 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:ElectricalConnectionPoint,
        bob:Electricity_240VLL_1Ph_60HzConnectionPoint ;
    rdfs:label "SF.electricalInlet" ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf sample_airair_heatpump:00012 .

sample_airair_heatpump:00016 a s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty,
        bob:PercentCommand ;
    rdfs:label "speedRatio" ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

sample_airair_heatpump:00017 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Pressure ;
    rdfs:label "staticPressure" ;
    qudt:hasQuantityKind qudtqk:Pressure ;
    qudt:hasUnit unit:PA .

sample_airair_heatpump:00018 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "amps" ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

sample_airair_heatpump:00019 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:RPM ;
    rdfs:label "rpm" ;
    qudt:hasQuantityKind qudtqk:AngularVelocity ;
    qudt:hasUnit unit:REV-PER-MIN .

sample_airair_heatpump:00020 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Flow ;
    rdfs:label "cfm" ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:hasUnit unit:FT3-PER-MIN .

sample_airair_heatpump:00021 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:HP ;
    rdfs:label "hp" ;
    qudt:hasQuantityKind qudtqk:Power ;
    qudt:hasUnit unit:HP .

sample_airair_heatpump:00022 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower,
        bob:ElectricPowerkW ;
    rdfs:label "kW" ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW .

sample_airair_heatpump:00023 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:PowerFactor ;
    rdfs:label "powerFactor" ;
    qudt:hasQuantityKind qudtqk:PowerFactor ;
    qudt:hasUnit unit:UNITLESS .

sample_airair_heatpump:00024 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Percent ;
    rdfs:label "efficiency" ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

sample_airair_heatpump:00025 a s223:Connectable,
        s223:Equipment,
        s223:Fan,
        scratch:Fan ;
    rdfs:label "OUTDOORUNITFAN" ;
    s223:connected sample_airair_heatpump:00046 ;
    s223:connectedFrom sample_airair_heatpump:00046 ;
    s223:connectedThrough sample_airair_heatpump:00080 ;
    s223:hasConnectionPoint sample_airair_heatpump:00026,
        sample_airair_heatpump:00027,
        sample_airair_heatpump:00028 ;
    s223:hasProperty sample_airair_heatpump:00029,
        sample_airair_heatpump:00030,
        sample_airair_heatpump:00031,
        sample_airair_heatpump:00032,
        sample_airair_heatpump:00033,
        sample_airair_heatpump:00034,
        sample_airair_heatpump:00035,
        sample_airair_heatpump:00036,
        sample_airair_heatpump:00037 ;
    bob:airInlet sample_airair_heatpump:00026 ;
    bob:airOutlet sample_airair_heatpump:00027 ;
    rdfs:comment "Outdoor Unit Fan" .

sample_airair_heatpump:00026 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "OUTDOORUNITFAN.airInlet" ;
    s223:connectsThrough sample_airair_heatpump:00080 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00025 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00027 .

sample_airair_heatpump:00027 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "OUTDOORUNITFAN.airOutlet" ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00025 ;
    s223:mapsTo sample_airair_heatpump:00007 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00026 .

sample_airair_heatpump:00028 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:ElectricalConnectionPoint,
        bob:Electricity_240VLL_1Ph_60HzConnectionPoint ;
    rdfs:label "OUTDOORUNITFAN.electricalInlet" ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf sample_airair_heatpump:00025 .

sample_airair_heatpump:00029 a s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty,
        bob:PercentCommand ;
    rdfs:label "speedRatio" ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

sample_airair_heatpump:00030 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Pressure ;
    rdfs:label "staticPressure" ;
    qudt:hasQuantityKind qudtqk:Pressure ;
    qudt:hasUnit unit:PA .

sample_airair_heatpump:00031 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "amps" ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

sample_airair_heatpump:00032 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:RPM ;
    rdfs:label "rpm" ;
    qudt:hasQuantityKind qudtqk:AngularVelocity ;
    qudt:hasUnit unit:REV-PER-MIN .

sample_airair_heatpump:00033 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Flow ;
    rdfs:label "cfm" ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:hasUnit unit:FT3-PER-MIN .

sample_airair_heatpump:00034 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:HP ;
    rdfs:label "hp" ;
    qudt:hasQuantityKind qudtqk:Power ;
    qudt:hasUnit unit:HP .

sample_airair_heatpump:00035 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower,
        bob:ElectricPowerkW ;
    rdfs:label "kW" ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW .

sample_airair_heatpump:00036 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:PowerFactor ;
    rdfs:label "powerFactor" ;
    qudt:hasQuantityKind qudtqk:PowerFactor ;
    qudt:hasUnit unit:UNITLESS .

sample_airair_heatpump:00037 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Percent ;
    rdfs:label "efficiency" ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

sample_airair_heatpump:00038 a s223:Coil,
        s223:Connectable,
        s223:Equipment ;
    rdfs:label "INDOORCOIL" ;
    s223:connected sample_airair_heatpump:00012,
        sample_airair_heatpump:00059,
        sample_airair_heatpump:00063,
        sample_airair_heatpump:00069 ;
    s223:connectedFrom sample_airair_heatpump:00063,
        sample_airair_heatpump:00069 ;
    s223:connectedThrough sample_airair_heatpump:00074,
        sample_airair_heatpump:00075,
        sample_airair_heatpump:00078,
        sample_airair_heatpump:00079 ;
    s223:connectedTo sample_airair_heatpump:00012,
        sample_airair_heatpump:00059 ;
    s223:hasConnectionPoint sample_airair_heatpump:00039,
        sample_airair_heatpump:00040,
        sample_airair_heatpump:00041,
        sample_airair_heatpump:00042 ;
    s223:hasProperty sample_airair_heatpump:00043,
        sample_airair_heatpump:00044,
        sample_airair_heatpump:00045 ;
    s223:hasRole s223:Role-Condenser,
        s223:Role-Cooling,
        s223:Role-Evaporator,
        s223:Role-Heating ;
    bob:airInlet sample_airair_heatpump:00039 ;
    bob:airOutlet sample_airair_heatpump:00040 ;
    bob:gasPortA sample_airair_heatpump:00041 ;
    bob:gasPortB sample_airair_heatpump:00042 ;
    rdfs:comment "Indoor Coil" .

sample_airair_heatpump:00039 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "INDOORCOIL.airInlet" ;
    s223:connectsThrough sample_airair_heatpump:00078 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00038 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00040 .

sample_airair_heatpump:00040 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "INDOORCOIL.airOutlet" ;
    s223:connectsThrough sample_airair_heatpump:00079 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00038 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00039 .

sample_airair_heatpump:00041 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "INDOORCOIL.gasPortA" ;
    s223:connectsThrough sample_airair_heatpump:00075 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00038 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00042 .

sample_airair_heatpump:00042 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "INDOORCOIL.gasPortB" ;
    s223:connectsThrough sample_airair_heatpump:00074 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00038 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00041 .

sample_airair_heatpump:00043 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "averageSurfaceTemperature" ;
    qudt:hasQuantityKind qudtqk:Temperature .

sample_airair_heatpump:00044 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Pressure ;
    rdfs:label "internalPressure" ;
    qudt:hasQuantityKind qudtqk:Pressure .

sample_airair_heatpump:00045 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "internalTemperature" ;
    qudt:hasQuantityKind qudtqk:Temperature .

sample_airair_heatpump:00046 a s223:Coil,
        s223:Connectable,
        s223:Equipment ;
    rdfs:label "OUTDOORCOIL" ;
    s223:connected sample_airair_heatpump:00025,
        sample_airair_heatpump:00059,
        sample_airair_heatpump:00063 ;
    s223:connectedFrom sample_airair_heatpump:00059 ;
    s223:connectedThrough sample_airair_heatpump:00076,
        sample_airair_heatpump:00077,
        sample_airair_heatpump:00080 ;
    s223:connectedTo sample_airair_heatpump:00025,
        sample_airair_heatpump:00063 ;
    s223:hasConnectionPoint sample_airair_heatpump:00047,
        sample_airair_heatpump:00048,
        sample_airair_heatpump:00049,
        sample_airair_heatpump:00050 ;
    s223:hasProperty sample_airair_heatpump:00051,
        sample_airair_heatpump:00052,
        sample_airair_heatpump:00053 ;
    s223:hasRole s223:Role-Condenser,
        s223:Role-Cooling,
        s223:Role-Evaporator,
        s223:Role-Heating ;
    bob:airInlet sample_airair_heatpump:00047 ;
    bob:airOutlet sample_airair_heatpump:00048 ;
    bob:gasPortA sample_airair_heatpump:00049 ;
    bob:gasPortB sample_airair_heatpump:00050 ;
    rdfs:comment "Outdoor coil" .

sample_airair_heatpump:00047 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "OUTDOORCOIL.airInlet" ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00046 ;
    s223:mapsTo sample_airair_heatpump:00006 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00048 .

sample_airair_heatpump:00048 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "OUTDOORCOIL.airOutlet" ;
    s223:connectsThrough sample_airair_heatpump:00080 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00046 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00047 .

sample_airair_heatpump:00049 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "OUTDOORCOIL.gasPortA" ;
    s223:connectsThrough sample_airair_heatpump:00076 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00046 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00050 .

sample_airair_heatpump:00050 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "OUTDOORCOIL.gasPortB" ;
    s223:connectsThrough sample_airair_heatpump:00077 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00046 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00049 .

sample_airair_heatpump:00051 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "averageSurfaceTemperature" ;
    qudt:hasQuantityKind qudtqk:Temperature .

sample_airair_heatpump:00052 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Pressure ;
    rdfs:label "internalPressure" ;
    qudt:hasQuantityKind qudtqk:Pressure .

sample_airair_heatpump:00053 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "internalTemperature" ;
    qudt:hasQuantityKind qudtqk:Temperature .

sample_airair_heatpump:00054 a s223:Compressor,
        s223:Connectable,
        s223:Equipment ;
    rdfs:label "COMPRESSOR" ;
    s223:connected sample_airair_heatpump:00063 ;
    s223:connectedFrom sample_airair_heatpump:00063 ;
    s223:connectedThrough sample_airair_heatpump:00072,
        sample_airair_heatpump:00073 ;
    s223:connectedTo sample_airair_heatpump:00063 ;
    s223:hasConnectionPoint sample_airair_heatpump:00055,
        sample_airair_heatpump:00056,
        sample_airair_heatpump:00057 ;
    s223:hasProperty sample_airair_heatpump:00058 ;
    bob:dischargePort sample_airair_heatpump:00056 ;
    bob:returnPort sample_airair_heatpump:00055 ;
    rdfs:comment "Compressor" .

sample_airair_heatpump:00055 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "COMPRESSOR.returnPort" ;
    s223:connectsThrough sample_airair_heatpump:00073 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00054 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00056 .

sample_airair_heatpump:00056 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "COMPRESSOR.dischargePort" ;
    s223:connectsThrough sample_airair_heatpump:00072 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00054 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00055 .

sample_airair_heatpump:00057 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:ElectricalConnectionPoint,
        bob:Electricity_600VLL_3Ph_60HzConnectionPoint ;
    rdfs:label "COMPRESSOR.electricalInlet" ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf sample_airair_heatpump:00054 .

sample_airair_heatpump:00058 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower,
        bob:ElectricPowerkW ;
    rdfs:label "kW" ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW .

sample_airair_heatpump:00059 a s223:Connectable,
        s223:Equipment,
        s223:Valve ;
    rdfs:label "EXPANSIONVALVE" ;
    s223:connected sample_airair_heatpump:00038,
        sample_airair_heatpump:00046 ;
    s223:connectedFrom sample_airair_heatpump:00038 ;
    s223:connectedThrough sample_airair_heatpump:00075,
        sample_airair_heatpump:00076 ;
    s223:connectedTo sample_airair_heatpump:00046 ;
    s223:hasConnectionPoint sample_airair_heatpump:00060,
        sample_airair_heatpump:00061,
        sample_airair_heatpump:00062 ;
    bob:linkageInlet sample_airair_heatpump:00060 ;
    bob:portA sample_airair_heatpump:00061 ;
    bob:portB sample_airair_heatpump:00062 ;
    rdfs:comment "Expansion Valve" .

sample_airair_heatpump:00060 a p223:MechanicalConnectionPoint,
        s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "EXPANSIONVALVE.linkageInlet" ;
    s223:hasMedium p223:Medium-MechanicalCoupling ;
    s223:isConnectionPointOf sample_airair_heatpump:00059 .

sample_airair_heatpump:00061 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "EXPANSIONVALVE.portA" ;
    s223:connectsThrough sample_airair_heatpump:00076 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00059 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00062 .

sample_airair_heatpump:00062 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "EXPANSIONVALVE.portB" ;
    s223:connectsThrough sample_airair_heatpump:00075 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00059 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00061 .

sample_airair_heatpump:00063 a s223:Connectable,
        s223:Equipment,
        s223:Valve ;
    rdfs:label "REVERSINGVALVE" ;
    s223:connected sample_airair_heatpump:00038,
        sample_airair_heatpump:00046,
        sample_airair_heatpump:00054 ;
    s223:connectedFrom sample_airair_heatpump:00046,
        sample_airair_heatpump:00054 ;
    s223:connectedThrough sample_airair_heatpump:00072,
        sample_airair_heatpump:00073,
        sample_airair_heatpump:00074,
        sample_airair_heatpump:00077 ;
    s223:connectedTo sample_airair_heatpump:00038,
        sample_airair_heatpump:00054 ;
    s223:hasConnectionPoint sample_airair_heatpump:00064,
        sample_airair_heatpump:00065,
        sample_airair_heatpump:00066,
        sample_airair_heatpump:00067,
        sample_airair_heatpump:00068 ;
    bob:linkageInlet sample_airair_heatpump:00064 ;
    bob:refrigerantHighPressureInlet sample_airair_heatpump:00065 ;
    bob:refrigerantIndoorCoilPort sample_airair_heatpump:00067 ;
    bob:refrigerantLowPressureOutlet sample_airair_heatpump:00066 ;
    bob:refrigerantOutdoorCoilPort sample_airair_heatpump:00068 ;
    rdfs:comment "Reversing Valve" .

sample_airair_heatpump:00064 a p223:MechanicalConnectionPoint,
        s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "REVERSINGVALVE.linkageInlet" ;
    s223:hasMedium p223:Medium-MechanicalCoupling ;
    s223:isConnectionPointOf sample_airair_heatpump:00063 .

sample_airair_heatpump:00065 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "REVERSINGVALVE.refrigerantHighPressureInlet" ;
    s223:connectsThrough sample_airair_heatpump:00072 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00063 .

sample_airair_heatpump:00066 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "REVERSINGVALVE.refrigerantLowPressureOutlet" ;
    s223:connectsThrough sample_airair_heatpump:00073 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00063 .

sample_airair_heatpump:00067 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "REVERSINGVALVE.refrigerantIndoorCoilPort" ;
    s223:connectsThrough sample_airair_heatpump:00074 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00063 .

sample_airair_heatpump:00068 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "REVERSINGVALVE.refrigerantOutdoorCoilPort" ;
    s223:connectsThrough sample_airair_heatpump:00077 ;
    s223:hasMedium s223:Refrigerant-R-410A ;
    s223:isConnectionPointOf sample_airair_heatpump:00063 .

sample_airair_heatpump:00069 a s223:Connectable,
        s223:Equipment,
        s223:Filter ;
    rdfs:label "FILTER" ;
    s223:connected sample_airair_heatpump:00038 ;
    s223:connectedThrough sample_airair_heatpump:00078 ;
    s223:connectedTo sample_airair_heatpump:00038 ;
    s223:hasConnectionPoint sample_airair_heatpump:00070,
        sample_airair_heatpump:00071 ;
    bob:airInlet sample_airair_heatpump:00070 ;
    bob:airOutlet sample_airair_heatpump:00071 ;
    rdfs:comment "Filter" .

sample_airair_heatpump:00070 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "FILTER.airInlet" ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00069 ;
    s223:mapsTo sample_airair_heatpump:00004 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00071 .

sample_airair_heatpump:00071 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "FILTER.airOutlet" ;
    s223:connectsThrough sample_airair_heatpump:00078 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_airair_heatpump:00069 ;
    s223:pairedConnectionPoint sample_airair_heatpump:00070 .

sample_airair_heatpump:00072 a s223:Connection ;
    s223:connectsAt sample_airair_heatpump:00056,
        sample_airair_heatpump:00065 ;
    s223:connectsFrom sample_airair_heatpump:00054 ;
    s223:connectsTo sample_airair_heatpump:00063 ;
    s223:hasMedium s223:Refrigerant-R-410A .

sample_airair_heatpump:00073 a s223:Connection ;
    s223:connectsAt sample_airair_heatpump:00055,
        sample_airair_heatpump:00066 ;
    s223:connectsFrom sample_airair_heatpump:00063 ;
    s223:connectsTo sample_airair_heatpump:00054 ;
    s223:hasMedium s223:Refrigerant-R-410A .

sample_airair_heatpump:00074 a s223:Connection ;
    s223:connectsAt sample_airair_heatpump:00042,
        sample_airair_heatpump:00067 ;
    s223:connectsFrom sample_airair_heatpump:00063 ;
    s223:connectsTo sample_airair_heatpump:00038 ;
    s223:hasMedium s223:Refrigerant-R-410A .

sample_airair_heatpump:00075 a s223:Connection ;
    s223:connectsAt sample_airair_heatpump:00041,
        sample_airair_heatpump:00062 ;
    s223:connectsFrom sample_airair_heatpump:00038 ;
    s223:connectsTo sample_airair_heatpump:00059 ;
    s223:hasMedium s223:Refrigerant-R-410A .

sample_airair_heatpump:00076 a s223:Connection ;
    s223:connectsAt sample_airair_heatpump:00049,
        sample_airair_heatpump:00061 ;
    s223:connectsFrom sample_airair_heatpump:00059 ;
    s223:connectsTo sample_airair_heatpump:00046 ;
    s223:hasMedium s223:Refrigerant-R-410A .

sample_airair_heatpump:00077 a s223:Connection ;
    s223:connectsAt sample_airair_heatpump:00050,
        sample_airair_heatpump:00068 ;
    s223:connectsFrom sample_airair_heatpump:00046 ;
    s223:connectsTo sample_airair_heatpump:00063 ;
    s223:hasMedium s223:Refrigerant-R-410A .

sample_airair_heatpump:00078 a s223:Connection ;
    s223:connectsAt sample_airair_heatpump:00039,
        sample_airair_heatpump:00071 ;
    s223:connectsFrom sample_airair_heatpump:00069 ;
    s223:connectsTo sample_airair_heatpump:00038 ;
    s223:hasMedium s223:Fluid-Air .

sample_airair_heatpump:00079 a s223:Connection ;
    s223:connectsAt sample_airair_heatpump:00013,
        sample_airair_heatpump:00040 ;
    s223:connectsFrom sample_airair_heatpump:00038 ;
    s223:connectsTo sample_airair_heatpump:00012 ;
    s223:hasMedium s223:Fluid-Air .

sample_airair_heatpump:00080 a s223:Connection ;
    s223:connectsAt sample_airair_heatpump:00026,
        sample_airair_heatpump:00048 ;
    s223:connectsFrom sample_airair_heatpump:00046 ;
    s223:connectsTo sample_airair_heatpump:00025 ;
    s223:hasMedium s223:Fluid-Air .

