# baseURI: http://data.ashrae.org/standard223/1.0/sample/sample_electrical_entry-data
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix bob: <http://data.ashrae.org/standard223/si-builder#> .
@prefix ex1: <urn:ex/sample_electrical_entry/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix p223: <http://data.ashrae.org/proposal-to-standard223#> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .




<http://data.ashrae.org/standard223/1.0/data/sample_electrical_entry>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/1.0/sample/sample_electrical_entry-data> ;
  rdfs:label "sample_electrical_entry-data" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

ex1:00001 a p223:ElectricalDistributionPanel,
        s223:System ;
    rdfs:label "Main Entry Panel" ;
    s223:hasMember ex1:00002,
        ex1:00012,
        ex1:00016,
        ex1:00020,
        ex1:00024 ;
    rdfs:comment "Main Entry Panel of Building at 600V_3Ph" .

ex1:00002 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:ThreePolesMainCircuitBreaker ;
    rdfs:label "MainBreaker" ;
    s223:cnx ex1:00004,
        ex1:00005,
        ex1:00006,
        ex1:00007,
        ex1:00008,
        ex1:00009,
        ex1:00010,
        ex1:00011 ;
    s223:connectedThrough ex1:00028,
        ex1:00029,
        ex1:00030,
        ex1:00031,
        ex1:00032,
        ex1:00033,
        ex1:00034,
        ex1:00056 ;
    s223:hasConnectionPoint ex1:00004,
        ex1:00005,
        ex1:00006,
        ex1:00007,
        ex1:00008,
        ex1:00009,
        ex1:00010,
        ex1:00011 ;
    s223:hasProperty ex1:00003 ;
    bob:currentRating ex1:00003 ;
    rdfs:comment "Main breaker of panel" .

ex1:00003 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 400.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00004 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "MainBreaker.electricalInlet" ;
    s223:cnx ex1:00002,
        ex1:00056 ;
    s223:connectsThrough ex1:00056 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00005 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_347VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletA" ;
    s223:cnx ex1:00002,
        ex1:00028 ;
    s223:connectsThrough ex1:00028 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-A ;
    s223:hasMedium s223:AC-347VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00006 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_347VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletB" ;
    s223:cnx ex1:00002,
        ex1:00029 ;
    s223:connectsThrough ex1:00029 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-B ;
    s223:hasMedium s223:AC-347VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00007 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_347VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletC" ;
    s223:cnx ex1:00002,
        ex1:00030 ;
    s223:connectsThrough ex1:00030 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-C ;
    s223:hasMedium s223:AC-347VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00008 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletAB" ;
    s223:cnx ex1:00002,
        ex1:00031 ;
    s223:connectsThrough ex1:00031 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-AB ;
    s223:hasMedium s223:AC-600VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00009 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletBC" ;
    s223:cnx ex1:00002,
        ex1:00032 ;
    s223:connectsThrough ex1:00032 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-BC ;
    s223:hasMedium s223:AC-600VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00010 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletCA" ;
    s223:cnx ex1:00002,
        ex1:00033 ;
    s223:connectsThrough ex1:00033 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-CA ;
    s223:hasMedium s223:AC-600VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00011 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletABC" ;
    s223:cnx ex1:00002,
        ex1:00034 ;
    s223:connectsThrough ex1:00034 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-ABC ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00012 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:SinglePoleCircuitBreaker ;
    rdfs:label "CB#1" ;
    s223:cnx ex1:00014,
        ex1:00015 ;
    s223:connectedThrough ex1:00028 ;
    s223:hasConnectionPoint ex1:00014,
        ex1:00015 ;
    s223:hasProperty ex1:00013 ;
    bob:currentRating ex1:00013 ;
    rdfs:comment "Lights" .

ex1:00013 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 15.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00014 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_347VLN_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#1.electricalInlet" ;
    s223:cnx ex1:00012,
        ex1:00028 ;
    s223:connectsThrough ex1:00028 ;
    s223:hasMedium s223:AC-347VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00012 .

ex1:00015 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_347VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#1.electricalOutlet" ;
    s223:cnx ex1:00012 ;
    s223:hasMedium s223:AC-347VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00012 .

ex1:00016 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:ThreePolesCircuitBreaker ;
    rdfs:label "CB#2" ;
    s223:cnx ex1:00018,
        ex1:00019 ;
    s223:connectedThrough ex1:00034 ;
    s223:hasConnectionPoint ex1:00018,
        ex1:00019 ;
    s223:hasProperty ex1:00017 ;
    bob:currentRating ex1:00017 ;
    rdfs:comment "Fans, AHU" .

ex1:00017 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 40.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00018 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#2.electricalInlet" ;
    s223:cnx ex1:00016,
        ex1:00034 ;
    s223:connectsThrough ex1:00034 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00016 .

ex1:00019 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#2.electricalOutlet" ;
    s223:cnx ex1:00016 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00016 .

ex1:00020 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:ThreePolesCircuitBreaker ;
    rdfs:label "CB#3" ;
    s223:cnx ex1:00022,
        ex1:00023 ;
    s223:connected ex1:00035 ;
    s223:connectedThrough ex1:00034,
        ex1:00057 ;
    s223:connectedTo ex1:00035 ;
    s223:hasConnectionPoint ex1:00022,
        ex1:00023 ;
    s223:hasProperty ex1:00021 ;
    bob:currentRating ex1:00021 ;
    rdfs:comment "Feeds Transformer to get 120/240" .

ex1:00021 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 100.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00022 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#3.electricalInlet" ;
    s223:cnx ex1:00020,
        ex1:00034 ;
    s223:connectsThrough ex1:00034 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00020 .

ex1:00023 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#3.electricalOutlet" ;
    s223:cnx ex1:00020,
        ex1:00057 ;
    s223:connectsThrough ex1:00057 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00020 .

ex1:00024 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:ThreePolesCircuitBreaker ;
    rdfs:label "CB#4" ;
    s223:cnx ex1:00026,
        ex1:00027 ;
    s223:connectedThrough ex1:00034 ;
    s223:hasConnectionPoint ex1:00026,
        ex1:00027 ;
    s223:hasProperty ex1:00025 ;
    bob:currentRating ex1:00025 ;
    rdfs:comment "Used for Meter" .

ex1:00025 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 15.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00026 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#4.electricalInlet" ;
    s223:cnx ex1:00024,
        ex1:00034 ;
    s223:connectsThrough ex1:00034 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00024 .

ex1:00027 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#4.electricalOutlet" ;
    s223:cnx ex1:00024 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00024 .

ex1:00028 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusA" ;
    s223:cnx ex1:00005,
        ex1:00014 ;
    s223:connectsAt ex1:00005,
        ex1:00014 ;
    s223:connectsFrom ex1:00002 ;
    s223:connectsTo ex1:00012 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-A ;
    s223:hasMedium s223:AC-347VLN-1Ph-60Hz .

ex1:00029 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusB" ;
    s223:cnx ex1:00006 ;
    s223:connectsAt ex1:00006 ;
    s223:connectsFrom ex1:00002 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-B ;
    s223:hasMedium s223:AC-347VLN-1Ph-60Hz .

ex1:00030 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusC" ;
    s223:cnx ex1:00007 ;
    s223:connectsAt ex1:00007 ;
    s223:connectsFrom ex1:00002 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-C ;
    s223:hasMedium s223:AC-347VLN-1Ph-60Hz .

ex1:00031 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusAB" ;
    s223:cnx ex1:00008 ;
    s223:connectsAt ex1:00008 ;
    s223:connectsFrom ex1:00002 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-AB ;
    s223:hasMedium s223:AC-600VLL-1Ph-60Hz .

ex1:00032 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusBC" ;
    s223:cnx ex1:00009 ;
    s223:connectsAt ex1:00009 ;
    s223:connectsFrom ex1:00002 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-BC ;
    s223:hasMedium s223:AC-600VLL-1Ph-60Hz .

ex1:00033 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusCA" ;
    s223:cnx ex1:00010 ;
    s223:connectsAt ex1:00010 ;
    s223:connectsFrom ex1:00002 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-CA ;
    s223:hasMedium s223:AC-600VLL-1Ph-60Hz .

ex1:00034 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusABC" ;
    s223:cnx ex1:00011,
        ex1:00018,
        ex1:00022,
        ex1:00026 ;
    s223:connectsAt ex1:00011,
        ex1:00018,
        ex1:00022,
        ex1:00026 ;
    s223:connectsFrom ex1:00002 ;
    s223:connectsTo ex1:00016,
        ex1:00020,
        ex1:00024 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-ABC ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz .

ex1:00035 a s223:Connectable,
        s223:ElectricTransformer,
        s223:Equipment ;
    rdfs:label "TX-1" ;
    s223:cnx ex1:00036,
        ex1:00037 ;
    s223:connected ex1:00020,
        ex1:00039 ;
    s223:connectedFrom ex1:00020 ;
    s223:connectedThrough ex1:00057,
        ex1:00058 ;
    s223:connectedTo ex1:00039 ;
    s223:hasConnectionPoint ex1:00036,
        ex1:00037 .

ex1:00036 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "TX-1.electricalInlet" ;
    s223:cnx ex1:00035,
        ex1:00057 ;
    s223:connectsThrough ex1:00057 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00035 .

ex1:00037 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_120VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "TX-1.electricalOutlet" ;
    s223:cnx ex1:00035,
        ex1:00058 ;
    s223:connectsThrough ex1:00058 ;
    s223:hasMedium s223:AC-240VLL-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00035 .

ex1:00038 a p223:ElectricalDistributionPanel,
        s223:System ;
    rdfs:label "My Panel" ;
    s223:hasMember ex1:00039,
        ex1:00045,
        ex1:00049 ;
    rdfs:comment "Description of my panel" .

ex1:00039 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:TwoPolesMainCircuitBreaker ;
    rdfs:label "MainBreaker" ;
    s223:cnx ex1:00041,
        ex1:00042,
        ex1:00043,
        ex1:00044 ;
    s223:connected ex1:00035 ;
    s223:connectedFrom ex1:00035 ;
    s223:connectedThrough ex1:00053,
        ex1:00054,
        ex1:00055,
        ex1:00058 ;
    s223:hasConnectionPoint ex1:00041,
        ex1:00042,
        ex1:00043,
        ex1:00044 ;
    s223:hasProperty ex1:00040 ;
    bob:currentRating ex1:00040 ;
    rdfs:comment "Main breaker of panel" .

ex1:00040 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 200.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00041 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_120VLN_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "MainBreaker.electricalInlet" ;
    s223:cnx ex1:00039,
        ex1:00058 ;
    s223:connectsThrough ex1:00058 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-AB ;
    s223:hasMedium s223:AC-240VLL-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00039 .

ex1:00042 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_120VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutlet_LineA_Neutral" ;
    s223:cnx ex1:00039,
        ex1:00053 ;
    s223:connectsThrough ex1:00053 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-A ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00039 .

ex1:00043 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_120VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutlet_LineB_Neutral" ;
    s223:cnx ex1:00039,
        ex1:00054 ;
    s223:connectsThrough ex1:00054 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-B ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00039 .

ex1:00044 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutlet_LineA_LineB" ;
    s223:cnx ex1:00039,
        ex1:00055 ;
    s223:connectsThrough ex1:00055 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-AB ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00039 .

ex1:00045 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:SinglePoleCircuitBreaker ;
    rdfs:label "CB#1" ;
    s223:cnx ex1:00047,
        ex1:00048 ;
    s223:connectedThrough ex1:00053 ;
    s223:hasConnectionPoint ex1:00047,
        ex1:00048 ;
    s223:hasProperty ex1:00046 ;
    bob:currentRating ex1:00046 ;
    rdfs:comment "Lights" .

ex1:00046 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 15.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00047 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_120VLN_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#1.electricalInlet" ;
    s223:cnx ex1:00045,
        ex1:00053 ;
    s223:connectsThrough ex1:00053 ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00045 .

ex1:00048 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_120VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#1.electricalOutlet" ;
    s223:cnx ex1:00045 ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00045 .

ex1:00049 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:TwoPolesCircuitBreaker ;
    rdfs:label "CB#2" ;
    s223:cnx ex1:00051,
        ex1:00052 ;
    s223:connectedThrough ex1:00055 ;
    s223:hasConnectionPoint ex1:00051,
        ex1:00052 ;
    s223:hasProperty ex1:00050 ;
    bob:currentRating ex1:00050 ;
    rdfs:comment "Heater" .

ex1:00050 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 20.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00051 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#2.electricalInlet" ;
    s223:cnx ex1:00049,
        ex1:00055 ;
    s223:connectsThrough ex1:00055 ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00049 .

ex1:00052 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#2.electricalOutlet" ;
    s223:cnx ex1:00049 ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00049 .

ex1:00053 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "My Panel.electricalBusA" ;
    s223:cnx ex1:00042,
        ex1:00047 ;
    s223:connectsAt ex1:00042,
        ex1:00047 ;
    s223:connectsFrom ex1:00039 ;
    s223:connectsTo ex1:00045 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-A ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz .

ex1:00054 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "My Panel.electricalBusB" ;
    s223:cnx ex1:00043 ;
    s223:connectsAt ex1:00043 ;
    s223:connectsFrom ex1:00039 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-B ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz .

ex1:00055 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "My Panel.electricalBusAB" ;
    s223:cnx ex1:00044,
        ex1:00051 ;
    s223:connectsAt ex1:00044,
        ex1:00051 ;
    s223:connectsFrom ex1:00039 ;
    s223:connectsTo ex1:00049 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-AB ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz .

ex1:00056 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Hydro-Québec" ;
    s223:cnx ex1:00004 ;
    s223:connectsAt ex1:00004 ;
    s223:connectsTo ex1:00002 ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    rdfs:comment "600V" .

ex1:00057 a s223:Connection ;
    s223:cnx ex1:00023,
        ex1:00036 ;
    s223:connectsAt ex1:00023,
        ex1:00036 ;
    s223:connectsFrom ex1:00020 ;
    s223:connectsTo ex1:00035 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz .

ex1:00058 a s223:Connection ;
    s223:cnx ex1:00037,
        ex1:00041 ;
    s223:connectsAt ex1:00037,
        ex1:00041 ;
    s223:connectsFrom ex1:00035 ;
    s223:connectsTo ex1:00039 ;
    s223:hasMedium s223:AC-240VLL-120VLN-1Ph-60Hz .

ex1:00059 a s223:Connectable,
        s223:ElectricMeter,
        s223:Equipment ;
    rdfs:label "Building Meter" ;
    s223:contains ex1:00093,
        ex1:00095,
        ex1:00097,
        ex1:00099,
        ex1:00101,
        ex1:00103,
        ex1:00105,
        ex1:00107,
        ex1:00109 ;
    s223:hasProperty ex1:00060,
        ex1:00061,
        ex1:00062,
        ex1:00063,
        ex1:00064,
        ex1:00065,
        ex1:00066,
        ex1:00067,
        ex1:00068,
        ex1:00069,
        ex1:00070,
        ex1:00071,
        ex1:00072,
        ex1:00073,
        ex1:00074,
        ex1:00075,
        ex1:00076,
        ex1:00077,
        ex1:00078,
        ex1:00079,
        ex1:00080,
        ex1:00081,
        ex1:00082,
        ex1:00083,
        ex1:00084,
        ex1:00085,
        ex1:00086,
        ex1:00087,
        ex1:00088,
        ex1:00089,
        ex1:00090,
        ex1:00091,
        ex1:00092 ;
    rdfs:comment "Building Electrical Meter (M3)" .

ex1:00060 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricEnergy ;
    rdfs:label "energy" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:Energy ;
    qudt:hasUnit unit:KiloW-HR ;
    rdfs:comment "Real Energy Consumption" .

ex1:00061 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower ;
    rdfs:label "kW_total" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW ;
    rdfs:comment "Total Real Power" .

ex1:00062 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricReactivePower ;
    rdfs:label "kVAR_total" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ReactivePower ;
    qudt:hasUnit unit:KiloV-A_Reactive ;
    rdfs:comment "Total Reactive Power" .

ex1:00063 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricApparentPower ;
    rdfs:label "kVA_total" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ApparentPower ;
    qudt:hasUnit unit:KiloV-A ;
    rdfs:comment "Total Apparent Power" .

ex1:00064 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:PowerFactor ;
    rdfs:label "power_factor" ;
    qudt:hasQuantityKind qudtqk:PowerFactor ;
    qudt:hasUnit unit:UNITLESS ;
    rdfs:comment "Total Power Factor" .

ex1:00065 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Volts ;
    rdfs:label "voltage_ll_avg" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC,
        s223:Numerical-LineLineVoltage ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage L-L Average" .

ex1:00066 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Volts ;
    rdfs:label "voltage_ln_avg" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC,
        s223:Numerical-LineNeutralVoltage ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage L-N Average" .

ex1:00067 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Volts ;
    rdfs:label "current_avg" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Current Average" .

ex1:00068 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower ;
    rdfs:label "kW_A" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-A ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW ;
    rdfs:comment "Real Power Phase A" .

ex1:00069 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower ;
    rdfs:label "kW_B" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-B ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW ;
    rdfs:comment "Real Power Phase B" .

ex1:00070 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower ;
    rdfs:label "kW_C" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-C ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW ;
    rdfs:comment "Real Power Phase C" .

ex1:00071 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:PowerFactor ;
    rdfs:label "power_factor_A" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-A ;
    qudt:hasQuantityKind qudtqk:PowerFactor ;
    qudt:hasUnit unit:UNITLESS ;
    rdfs:comment "Power Factor Phase A" .

ex1:00072 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:PowerFactor ;
    rdfs:label "power_factor_B" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-B ;
    qudt:hasQuantityKind qudtqk:PowerFactor ;
    qudt:hasUnit unit:UNITLESS ;
    rdfs:comment "Power Factor Phase B" .

ex1:00073 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:PowerFactor ;
    rdfs:label "power_factor_C" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-C ;
    qudt:hasQuantityKind qudtqk:PowerFactor ;
    qudt:hasUnit unit:UNITLESS ;
    rdfs:comment "Power Factor Phase C" .

ex1:00074 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Frequency ;
    rdfs:label "frequency" ;
    s223:hasAspect s223:Numerical-Frequency ;
    qudt:hasQuantityKind qudtqk:Frequency ;
    qudt:hasUnit unit:HZ ;
    rdfs:comment "Frequency" .

ex1:00075 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricApparentEnergy ;
    rdfs:label "kVAh" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:Energy ;
    qudt:hasUnit unit:KiloV-A-HR ;
    rdfs:comment "Apparent Energy Consumption" .

ex1:00076 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricReactiveEnergy ;
    rdfs:label "kVARh" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:Energy ;
    qudt:hasUnit unit:KiloV-A_Reactive-HR ;
    rdfs:comment "Reactive Energy Consumption" .

ex1:00077 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricApparentPower ;
    rdfs:label "kVA_A" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-A ;
    qudt:hasQuantityKind qudtqk:ApparentPower ;
    qudt:hasUnit unit:KiloV-A ;
    rdfs:comment "Apparent Power Phase A" .

ex1:00078 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricApparentPower ;
    rdfs:label "kVA_B" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-B ;
    qudt:hasQuantityKind qudtqk:ApparentPower ;
    qudt:hasUnit unit:KiloV-A ;
    rdfs:comment "Apparent Power Phase B" .

ex1:00079 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricApparentPower ;
    rdfs:label "kVA_C" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-C ;
    qudt:hasQuantityKind qudtqk:ApparentPower ;
    qudt:hasUnit unit:KiloV-A ;
    rdfs:comment "Apparent Power Phase C" .

ex1:00080 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricReactivePower ;
    rdfs:label "kVAR_A" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-A ;
    qudt:hasQuantityKind qudtqk:ReactivePower ;
    qudt:hasUnit unit:KiloV-A_Reactive ;
    rdfs:comment "Reactive Power Phase A" .

ex1:00081 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricReactivePower ;
    rdfs:label "kVAR_B" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-B ;
    qudt:hasQuantityKind qudtqk:ReactivePower ;
    qudt:hasUnit unit:KiloV-A_Reactive ;
    rdfs:comment "Reactive Power Phase B" .

ex1:00082 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricReactivePower ;
    rdfs:label "kVAR_C" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-C ;
    qudt:hasQuantityKind qudtqk:ReactivePower ;
    qudt:hasUnit unit:KiloV-A_Reactive ;
    rdfs:comment "Reactive Power Phase C" .

ex1:00083 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower ;
    rdfs:label "kW_present_demand" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW ;
    rdfs:comment "Total Real Power Present Demand" .

ex1:00084 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricReactivePower ;
    rdfs:label "kVAR_present_demand" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ReactivePower ;
    qudt:hasUnit unit:KiloV-A_Reactive ;
    rdfs:comment "Total Reactive Power Present Demand" .

ex1:00085 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricApparentPower ;
    rdfs:label "kVA_present_demand" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ApparentPower ;
    qudt:hasUnit unit:KiloV-A ;
    rdfs:comment "Total Apparent Power Present Demand" .

ex1:00086 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower ;
    rdfs:label "kW_max_demand" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW ;
    rdfs:comment "Total Real Power Maximum Demand" .

ex1:00087 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricReactivePower ;
    rdfs:label "kVAR_max_demand" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ReactivePower ;
    qudt:hasUnit unit:KiloV-A_Reactive ;
    rdfs:comment "Total Reactive Power Maximum Demand" .

ex1:00088 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricApparentPower ;
    rdfs:label "kVA_max_demand" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ApparentPower ;
    qudt:hasUnit unit:KiloV-A ;
    rdfs:comment "Total Apparent Power Maximum Demand" .

ex1:00089 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricEnergy ;
    rdfs:label "kWh_A" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-A ;
    qudt:hasQuantityKind qudtqk:Energy ;
    qudt:hasUnit unit:KiloW-HR ;
    rdfs:comment "Real Energy Consumption Phase A" .

ex1:00090 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricEnergy ;
    rdfs:label "kWh_B" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-B ;
    qudt:hasQuantityKind qudtqk:Energy ;
    qudt:hasUnit unit:KiloW-HR ;
    rdfs:comment "Real Energy Consumption Phase B" .

ex1:00091 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricEnergy ;
    rdfs:label "kWh_C" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-C ;
    qudt:hasQuantityKind qudtqk:Energy ;
    qudt:hasUnit unit:KiloW-HR ;
    rdfs:comment "Real Energy Consumption Phase C" .

ex1:00092 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower ;
    rdfs:label "max_power" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:hasUnit unit:KiloW ;
    rdfs:comment "Maximum Power of Equipment" .

ex1:00093 a s223:Connectable,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "VoltageAB" ;
    s223:hasObservationLocation ex1:00024 ;
    s223:observes ex1:00094 ;
    rdfs:comment "Voltage reading A-B" .

ex1:00094 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Volts ;
    rdfs:label "VoltageAB.Voltage" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-AB ;
    s223:ofMedium s223:AC-600VLL-3Ph-60Hz ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V .

ex1:00095 a s223:Connectable,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "VoltageAC" ;
    s223:hasObservationLocation ex1:00024 ;
    s223:observes ex1:00096 ;
    rdfs:comment "Voltage reading C-A" .

ex1:00096 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Volts ;
    rdfs:label "VoltageAC.Voltage" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-CA ;
    s223:ofMedium s223:AC-600VLL-3Ph-60Hz ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V .

ex1:00097 a s223:Connectable,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "VoltageBC" ;
    s223:hasObservationLocation ex1:00024 ;
    s223:observes ex1:00098 ;
    rdfs:comment "Voltage reading B-C" .

ex1:00098 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Volts ;
    rdfs:label "VoltageBC.Voltage" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-BC ;
    s223:ofMedium s223:AC-600VLL-3Ph-60Hz ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V .

ex1:00099 a s223:Connectable,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "VoltageAN" ;
    s223:hasObservationLocation ex1:00024 ;
    s223:observes ex1:00100 ;
    rdfs:comment "Voltage reading A-N" .

ex1:00100 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Volts ;
    rdfs:label "VoltageAN.Voltage" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-A ;
    s223:ofMedium s223:AC-600VLL-3Ph-60Hz ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V .

ex1:00101 a s223:Connectable,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "VoltageBN" ;
    s223:hasObservationLocation ex1:00024 ;
    s223:observes ex1:00102 ;
    rdfs:comment "Voltage reading B-N" .

ex1:00102 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Volts ;
    rdfs:label "VoltageBN.Voltage" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-B ;
    s223:ofMedium s223:AC-600VLL-3Ph-60Hz ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V .

ex1:00103 a s223:Connectable,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "VoltageCN" ;
    s223:hasObservationLocation ex1:00024 ;
    s223:observes ex1:00104 ;
    rdfs:comment "Voltage reading C-N" .

ex1:00104 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Volts ;
    rdfs:label "VoltageCN.Voltage" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-C ;
    s223:ofMedium s223:AC-600VLL-3Ph-60Hz ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V .

ex1:00105 a s223:Connectable,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "CurrentPhaseA" ;
    s223:hasObservationLocation ex1:00004 ;
    s223:observes ex1:00106 ;
    rdfs:comment "Current reading of phase A" .

ex1:00106 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "CurrentPhaseA.Amps" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-A ;
    s223:ofMedium s223:AC-600VLL-3Ph-60Hz ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00107 a s223:Connectable,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "CurrentPhaseB" ;
    s223:hasObservationLocation ex1:00004 ;
    s223:observes ex1:00108 ;
    rdfs:comment "Current reading of phase B" .

ex1:00108 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "CurrentPhaseB.Amps" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-B ;
    s223:ofMedium s223:AC-600VLL-3Ph-60Hz ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00109 a s223:Connectable,
        s223:Equipment,
        s223:Sensor ;
    rdfs:label "CurrentPhaseC" ;
    s223:hasObservationLocation ex1:00004 ;
    s223:observes ex1:00110 ;
    rdfs:comment "Current reading of phase C" .

ex1:00110 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "CurrentPhaseC.Amps" ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-C ;
    s223:ofMedium s223:AC-600VLL-3Ph-60Hz ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

