# baseURI: http://data.ashrae.org/standard223/1.0/sample/sample_highLegDelta_electrical_entry-data
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix bob: <http://data.ashrae.org/standard223/si-builder#> .
@prefix ex1: <urn:ex/sample_highLegDelta_electrical_entry/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix p223: <http://data.ashrae.org/proposal-to-standard223#> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .




<http://data.ashrae.org/standard223/1.0/data/sample_highLegDelta_electrical_entry>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/1.0/sample/sample_highLegDelta_electrical_entry-data> ;
  rdfs:label "sample_highLegDelta_electrical_entry-data" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

ex1:00001 a p223:ElectricalDistributionPanel,
        s223:System ;
    rdfs:label "Main Entry Panel" ;
    s223:hasMember ex1:00002,
        ex1:00012,
        ex1:00016,
        ex1:00020,
        ex1:00024,
        ex1:00028 ;
    rdfs:comment "Main Entry Panel of Building using High Leg Delta Configuration" .

ex1:00002 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:ThreePolesMainCircuitBreaker ;
    rdfs:label "MainBreaker" ;
    s223:cnx ex1:00004,
        ex1:00005,
        ex1:00006,
        ex1:00007,
        ex1:00008,
        ex1:00009,
        ex1:00010,
        ex1:00011 ;
    s223:connectedThrough ex1:00032,
        ex1:00033,
        ex1:00034,
        ex1:00035,
        ex1:00036,
        ex1:00037,
        ex1:00038,
        ex1:00039 ;
    s223:hasConnectionPoint ex1:00004,
        ex1:00005,
        ex1:00006,
        ex1:00007,
        ex1:00008,
        ex1:00009,
        ex1:00010,
        ex1:00011 ;
    s223:hasProperty ex1:00003 ;
    bob:currentRating ex1:00003 ;
    rdfs:comment "Main breaker of panel" .

ex1:00003 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 400.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00004 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_208VLN_120VLN_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "MainBreaker.electricalInlet" ;
    s223:cnx ex1:00002,
        ex1:00039 ;
    s223:connectsThrough ex1:00039 ;
    s223:hasMedium s223:AC-240VLL-208VLN-120VLN-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00005 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_120VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletA" ;
    s223:cnx ex1:00002,
        ex1:00032 ;
    s223:connectsThrough ex1:00032 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-A ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00006 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_120VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletB" ;
    s223:cnx ex1:00002,
        ex1:00033 ;
    s223:connectsThrough ex1:00033 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-B ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00007 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_208VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletC" ;
    s223:cnx ex1:00002,
        ex1:00034 ;
    s223:connectsThrough ex1:00034 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-C ;
    s223:hasMedium s223:AC-208VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00008 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletAB" ;
    s223:cnx ex1:00002,
        ex1:00035 ;
    s223:connectsThrough ex1:00035 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-AB ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00009 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletBC" ;
    s223:cnx ex1:00002,
        ex1:00036 ;
    s223:connectsThrough ex1:00036 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-BC ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00010 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletCA" ;
    s223:cnx ex1:00002,
        ex1:00037 ;
    s223:connectsThrough ex1:00037 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-CA ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00011 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_3Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "MainBreaker.electricalOutletABC" ;
    s223:cnx ex1:00002,
        ex1:00038 ;
    s223:connectsThrough ex1:00038 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-ABC ;
    s223:hasMedium s223:AC-240VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00002 .

ex1:00012 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:SinglePoleCircuitBreaker ;
    rdfs:label "CB#1" ;
    s223:cnx ex1:00014,
        ex1:00015 ;
    s223:connectedThrough ex1:00032 ;
    s223:hasConnectionPoint ex1:00014,
        ex1:00015 ;
    s223:hasProperty ex1:00013 ;
    bob:currentRating ex1:00013 ;
    rdfs:comment "120V 1 Hot Neutral" .

ex1:00013 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 15.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00014 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_120VLN_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#1.electricalInlet" ;
    s223:cnx ex1:00012,
        ex1:00032 ;
    s223:connectsThrough ex1:00032 ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00012 .

ex1:00015 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_120VLN_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#1.electricalOutlet" ;
    s223:cnx ex1:00012 ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00012 .

ex1:00016 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:ThreePolesCircuitBreaker ;
    rdfs:label "CB#2" ;
    s223:cnx ex1:00018,
        ex1:00019 ;
    s223:connectedThrough ex1:00038 ;
    s223:hasConnectionPoint ex1:00018,
        ex1:00019 ;
    s223:hasProperty ex1:00017 ;
    bob:currentRating ex1:00017 ;
    rdfs:comment "240V 3 phases" .

ex1:00017 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 40.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00018 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#2.electricalInlet" ;
    s223:cnx ex1:00016,
        ex1:00038 ;
    s223:connectsThrough ex1:00038 ;
    s223:hasMedium s223:AC-240VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00016 .

ex1:00019 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_3Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#2.electricalOutlet" ;
    s223:cnx ex1:00016 ;
    s223:hasMedium s223:AC-240VLL-3Ph-60Hz ;
    s223:isConnectionPointOf ex1:00016 .

ex1:00020 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:TwoPolesCircuitBreaker ;
    rdfs:label "CB#3" ;
    s223:cnx ex1:00022,
        ex1:00023 ;
    s223:connectedThrough ex1:00035 ;
    s223:hasConnectionPoint ex1:00022,
        ex1:00023 ;
    s223:hasProperty ex1:00021 ;
    bob:currentRating ex1:00021 ;
    rdfs:comment "2 Hot" .

ex1:00021 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 100.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00022 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#3.electricalInlet" ;
    s223:cnx ex1:00020,
        ex1:00035 ;
    s223:connectsThrough ex1:00035 ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00020 .

ex1:00023 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#3.electricalOutlet" ;
    s223:cnx ex1:00020 ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00020 .

ex1:00024 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:SinglePoleCircuitBreaker ;
    rdfs:label "CB#4" ;
    s223:cnx ex1:00026,
        ex1:00027 ;
    s223:connectedThrough ex1:00034 ;
    s223:hasConnectionPoint ex1:00026,
        ex1:00027 ;
    s223:hasProperty ex1:00025 ;
    bob:currentRating ex1:00025 ;
    rdfs:comment "High Leg Neutral" .

ex1:00025 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 15.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00026 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_208VLL_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#4.electricalInlet" ;
    s223:cnx ex1:00024,
        ex1:00034 ;
    s223:connectsThrough ex1:00034 ;
    s223:hasMedium s223:AC-208VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00024 .

ex1:00027 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_208VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#4.electricalOutlet" ;
    s223:cnx ex1:00024 ;
    s223:hasMedium s223:AC-208VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00024 .

ex1:00028 a s223:Connectable,
        s223:ElectricBreaker,
        s223:Equipment,
        bob:SinglePoleCircuitBreaker ;
    rdfs:label "CB#5" ;
    s223:cnx ex1:00030,
        ex1:00031 ;
    s223:connectedThrough ex1:00034 ;
    s223:hasConnectionPoint ex1:00030,
        ex1:00031 ;
    s223:hasProperty ex1:00029 ;
    bob:currentRating ex1:00029 ;
    rdfs:comment "High Leg Neutral, second breaker" .

ex1:00029 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "Current rating of breaker" ;
    s223:hasAspect s223:Aspect-Nominal ;
    s223:hasValue 15.0 ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    qudt:hasUnit unit:A .

ex1:00030 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_208VLL_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "CB#5.electricalInlet" ;
    s223:cnx ex1:00028,
        ex1:00034 ;
    s223:connectsThrough ex1:00034 ;
    s223:hasMedium s223:AC-208VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00028 .

ex1:00031 a s223:ConnectionPoint,
        s223:ElectricalConnectionPoint,
        s223:Electricity_208VLL_1Ph_60HzConnectionPoint,
        s223:OutletConnectionPoint ;
    rdfs:label "CB#5.electricalOutlet" ;
    s223:cnx ex1:00028 ;
    s223:hasMedium s223:AC-208VLL-1Ph-60Hz ;
    s223:isConnectionPointOf ex1:00028 .

ex1:00032 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusA" ;
    s223:cnx ex1:00005,
        ex1:00014 ;
    s223:connectsAt ex1:00005,
        ex1:00014 ;
    s223:connectsFrom ex1:00002 ;
    s223:connectsTo ex1:00012 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-A ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz .

ex1:00033 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusB" ;
    s223:cnx ex1:00006 ;
    s223:connectsAt ex1:00006 ;
    s223:connectsFrom ex1:00002 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-B ;
    s223:hasMedium s223:AC-120VLN-1Ph-60Hz .

ex1:00034 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusC" ;
    s223:cnx ex1:00007,
        ex1:00026,
        ex1:00030 ;
    s223:connectsAt ex1:00007,
        ex1:00026,
        ex1:00030 ;
    s223:connectsFrom ex1:00002 ;
    s223:connectsTo ex1:00024,
        ex1:00028 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-C ;
    s223:hasMedium s223:AC-208VLL-1Ph-60Hz .

ex1:00035 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusAB" ;
    s223:cnx ex1:00008,
        ex1:00022 ;
    s223:connectsAt ex1:00008,
        ex1:00022 ;
    s223:connectsFrom ex1:00002 ;
    s223:connectsTo ex1:00020 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-AB ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz .

ex1:00036 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusBC" ;
    s223:cnx ex1:00009 ;
    s223:connectsAt ex1:00009 ;
    s223:connectsFrom ex1:00002 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-BC ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz .

ex1:00037 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusCA" ;
    s223:cnx ex1:00010 ;
    s223:connectsAt ex1:00010 ;
    s223:connectsFrom ex1:00002 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-CA ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz .

ex1:00038 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "Main Entry Panel.electricalBusABC" ;
    s223:cnx ex1:00011,
        ex1:00018 ;
    s223:connectsAt ex1:00011,
        ex1:00018 ;
    s223:connectsFrom ex1:00002 ;
    s223:connectsTo ex1:00016 ;
    s223:hasElectricalPhase s223:ElectricalPhaseIdentifier-ABC ;
    s223:hasMedium s223:AC-240VLL-3Ph-60Hz .

ex1:00039 a s223:Connection,
        s223:ElectricWire ;
    rdfs:label "HighLegDeltaTransfoOutput" ;
    s223:cnx ex1:00004 ;
    s223:connectsAt ex1:00004 ;
    s223:connectsTo ex1:00002 ;
    s223:hasAspect s223:ElectricalPhaseIdentifier-ABC ;
    s223:hasMedium s223:AC-240VLL-208VLN-120VLN-3Ph-60Hz .

