# baseURI: http://data.ashrae.org/standard223/1.0/sample/sample_heatpump_hotwater_heater-schema
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix bob: <http://data.ashrae.org/standard223/si-builder#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extension/g36#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix p223: <http://data.ashrae.org/proposal-to-standard223#> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sample_heatpump_hotwater_heater: <urn:ex/sample_heatpump_hotwater_heater/> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .




<http://data.ashrae.org/standard223/1.0/data/sample_heatpump_hotwater_heater>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/1.0/sample/sample_heatpump_hotwater_heater-schema> ;
  rdfs:label "sample_heatpump_hotwater_heater-schema" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

bob:AirConnectionPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.connections.air.AirConnectionPoint" ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasMedium ] .

bob:Amps a rdfs:Class ;
    rdfs:label "bob.properties.electricity.Amps" ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty .

bob:ElectricPower a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.properties.electricity.ElectricPower" ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    sh:property [ a sh:PropertyShape ;
            sh:path qudt:hasUnit ] .

bob:ElectricPowerkW a rdfs:Class ;
    rdfs:label "bob.properties.electricity.ElectricPowerkW" ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower .

bob:Flow a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.properties.flow.Flow" ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    sh:property [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path bob:measuresMedium ],
        [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:ofMedium ],
        [ a sh:PropertyShape ;
            sh:path qudt:hasUnit ] .

bob:FluidConnectionPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.connections.liquid.FluidConnectionPoint" ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ a sh:PropertyShape ;
            sh:class s223:Mix ;
            sh:path s223:hasMedium ] .

bob:InsideTankHeatTransfer a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "__main__.InsideTankHeatTransfer" ;
    rdfs:comment " " ;
    rdfs:subClassOf s223:Function ;
    sh:property [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:resistanceHeaterCommand2 ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:resistanceHeaterModulation1 ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:averageSurfaceTemperature ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:leavingWaterTemp ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:resistanceHeaterPower2 ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:resistanceHeaterModulation2 ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:resistanceHeaterPower1 ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:fluidTemp ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:waterFlow ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:resistanceHeaterCommand1 ] .

bob:PercentCommand a rdfs:Class ;
    rdfs:label "bob.properties.ratio.PercentCommand" ;
    rdfs:subClassOf s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty .

bob:Pressure a rdfs:Class ;
    rdfs:label "bob.properties.force.Pressure" ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty .

bob:RefrigerationGasConnectionPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.connections.refrigerant.RefrigerationGasConnectionPoint" ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasMedium ] .

bob:Temperature a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.properties.temperature.Temperature" ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty ;
    sh:property [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:ofMedium ],
        [ a sh:PropertyShape ;
            sh:path qudt:hasUnit ] .

bob:WaterConnectionPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.connections.liquid.WaterConnectionPoint" ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasMedium ] .

bob:airInlet a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:airOutlet a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:alarmStatus a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:command a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:containedFluid a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:differentialPressure a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:dischargePort a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:dischargePressure a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:enteringFluid a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:flowCoefficient a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:fluidContact a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:fluidTemperature a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:gasPortA a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:gasPortB a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:internalPressure a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:isObservedBy a rdf:Property .

bob:leavingFluid a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:linkageInlet a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:measuresMedium a rdf:Property .

bob:modulation a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:onOffCommand a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:onOffStatus a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:portA a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:portB a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:position a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:position_feedback a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

bob:returnPort a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

bob:succionPressure a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

g36:EnumerationKind-G36AlarmLevels a s223:EnumerationKind,
        g36:EnumerationKind-G36AlarmLevels,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "G36AlarmLevels" ;
    rdfs:subClassOf s223:EnumerationKind .

g36:EnumerationKind-Level1 a s223:EnumerationKind,
        g36:EnumerationKind-Level1,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Level1" ;
    rdfs:comment "Life Safetey Message" ;
    rdfs:subClassOf s223:EnumerationKind .

g36:EnumerationKind-Level2 a s223:EnumerationKind,
        g36:EnumerationKind-Level2,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Level2" ;
    rdfs:comment "Critical Equipment Message" ;
    rdfs:subClassOf s223:EnumerationKind .

g36:EnumerationKind-Level3 a s223:EnumerationKind,
        g36:EnumerationKind-Level3,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Level3" ;
    rdfs:comment "Urgent Message" ;
    rdfs:subClassOf s223:EnumerationKind .

g36:EnumerationKind-Level4 a s223:EnumerationKind,
        g36:EnumerationKind-Level4,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Level4" ;
    rdfs:comment "Normal Message" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:ActiveInactive-Active a p223:ActiveInactive-Active,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Active" ;
    rdfs:subClassOf p223:EnumerationKind-ActiveInactive,
        s223:EnumerationKind .

p223:ActiveInactive-Inactive a p223:ActiveInactive-Inactive,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Inactive" ;
    rdfs:subClassOf p223:EnumerationKind-ActiveInactive,
        s223:EnumerationKind .

p223:ActiveInactive-Unknown a p223:ActiveInactive-Unknown,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:subClassOf p223:EnumerationKind-ActiveInactive,
        s223:EnumerationKind .

p223:Analog-0-10VDC a p223:Analog-0-10VDC,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "0-10VDC" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Analog-4-20mA a p223:Analog-4-20mA,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "4-20mA" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Analog-NTC10kType2 a p223:Analog-NTC10kType2,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "NTC10kType2" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Analog-NTC10kType3 a p223:Analog-NTC10kType3,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "NTC10kType3" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Analog-NTC2250Type2 a p223:Analog-NTC2250Type2,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "NTC2250Type2" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Analog-Nickel1kRTD a p223:Analog-Nickel1kRTD,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Nickel1kRTD" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Analog-Platinum1kRTD a p223:Analog-Platinum1kRTD,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Platinum1kRTD" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Analog-RTD a p223:Analog-RTD,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "RTD" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Analog-Resistive a p223:Analog-Resistive,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Resistive" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Analog-Unknown a p223:Analog-Unknown,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:subClassOf p223:EnumerationKind-Analog,
        s223:EnumerationKind .

p223:Binary-DryContact a p223:Binary-DryContact,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "DryContact" ;
    rdfs:subClassOf p223:EnumerationKind-Binary,
        s223:EnumerationKind .

p223:Binary-Incremental a p223:Binary-Incremental,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Incremental" ;
    rdfs:subClassOf p223:EnumerationKind-Binary,
        s223:EnumerationKind .

p223:Binary-Pulse a p223:Binary-Pulse,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pulse" ;
    rdfs:subClassOf p223:EnumerationKind-Binary,
        s223:EnumerationKind .

p223:Binary-StartStop a p223:Binary-StartStop,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "StartStop" ;
    rdfs:subClassOf p223:EnumerationKind-Binary,
        s223:EnumerationKind .

p223:Constituent-Ar a p223:Constituent-Ar,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Argon" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-CH4 a p223:Constituent-CH4,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "CH4" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-CO a p223:Constituent-CO,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Carbon monoxyde" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-CO2 a p223:Constituent-CO2,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Carbon dioxyde" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-Glycol a p223:Constituent-Glycol,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Glycol" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-H2O a p223:Constituent-H2O,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "H2O" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-H2S a p223:Constituent-H2S,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "H2S" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-N a p223:Constituent-N,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Nitrogen" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-NH3 a p223:Constituent-NH3,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "NH3" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-NO2 a p223:Constituent-NO2,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "NO2" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-O2 a p223:Constituent-O2,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "O2" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-O3 a p223:Constituent-O3,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "O3" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-Oil a p223:Constituent-Oil,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Oil" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-R134a a p223:Constituent-R134a,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "R134a" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-R22 a p223:Constituent-R22,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "R22" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-R32 a p223:Constituent-R32,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "R32" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-R410a a p223:Constituent-R410a,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "R410a" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-Radon a p223:Constituent-Radon,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Radon" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-SO2 a p223:Constituent-SO2,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "SO2" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-Smoke a p223:Constituent-Smoke,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Smoke" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Constituent-VOC a p223:Constituent-VOC,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "VOC" ;
    rdfs:subClassOf s223:Constituent,
        s223:EnumerationKind .

p223:Dimensioned-ABLineLineVoltage a p223:Dimensioned-ABLineLineVoltage,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ABLineLineVoltage" ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:EnumerationKind,
        s223:EnumerationKind-Context .

p223:Dimensioned-ANLineNeutralVoltage a p223:Dimensioned-ANLineNeutralVoltage,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ANLineNeutralVoltage" ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:EnumerationKind,
        s223:EnumerationKind-Context .

p223:Dimensioned-BCLineLineVoltage a p223:Dimensioned-BCLineLineVoltage,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "BCLineLineVoltage" ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:EnumerationKind,
        s223:EnumerationKind-Context .

p223:Dimensioned-BNLineNeutralVoltage a p223:Dimensioned-BNLineNeutralVoltage,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "BNLineNeutralVoltage" ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:EnumerationKind,
        s223:EnumerationKind-Context .

p223:Dimensioned-CALineLineVoltage a p223:Dimensioned-CALineLineVoltage,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "CALineLineVoltage" ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:EnumerationKind,
        s223:EnumerationKind-Context .

p223:Dimensioned-CNLineNeutralVoltage a p223:Dimensioned-CNLineNeutralVoltage,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "CNLineNeutralVoltage" ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:EnumerationKind,
        s223:EnumerationKind-Context .

p223:Dimensioned-LineLineVoltage a p223:Dimensioned-LineLineVoltage,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "LineLineVoltage" ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:EnumerationKind,
        s223:EnumerationKind-Context .

p223:Dimensioned-LineNeutralVoltage a p223:Dimensioned-LineNeutralVoltage,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "LineNeutralVoltage" ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:EnumerationKind,
        s223:EnumerationKind-Context .

p223:Dimensioned-NominalFrequency a p223:Dimensioned-NominalFrequency,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "NominalFrequency" ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:EnumerationKind,
        s223:EnumerationKind-Context .

p223:DomesticHeatPumpWaterHeater a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "__main__.DomesticHPWaterHeater" ;
    rdfs:subClassOf p223:DomesticWaterHeater,
        s223:Connectable,
        s223:Equipment ;
    sh:property [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:airInlet ],
        [ a sh:PropertyShape ;
            sh:path bob:enteringFluid ],
        [ a sh:PropertyShape ;
            sh:path sample_heatpump_hotwater_heater:airOutlet ],
        [ a sh:PropertyShape ;
            sh:path bob:leavingFluid ] .

p223:DomesticWaterHeater a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.equipment.hvac.boiler.DomesticElectricalWaterHeater" ;
    rdfs:subClassOf s223:Connectable,
        s223:Equipment ;
    sh:property [ a sh:PropertyShape ;
            sh:path bob:fluidTemperature ],
        [ a sh:PropertyShape ;
            sh:path bob:leavingFluid ],
        [ a sh:PropertyShape ;
            sh:path bob:enteringFluid ] .

p223:Effectiveness-Active a p223:Effectiveness-Active,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Active" ;
    rdfs:subClassOf s223:EnumerationKind,
        s223:EnumerationKind-Effectiveness .

p223:Effectiveness-Inactive a p223:Effectiveness-Inactive,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Inactive" ;
    rdfs:subClassOf s223:EnumerationKind,
        s223:EnumerationKind-Effectiveness .

p223:Effectiveness-Unknown a p223:Effectiveness-Unknown,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:subClassOf s223:EnumerationKind,
        s223:EnumerationKind-Effectiveness .

p223:EnumerationKind-ActiveInactive a p223:EnumerationKind-ActiveInactive,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ActiveInactive" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-Analog a p223:EnumerationKind-Analog,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Analog" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-Binary a p223:EnumerationKind-Binary,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Binary" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-HandOffAuto a p223:EnumerationKind-HandOffAuto,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "HandOffAuto" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-LeftRight a p223:EnumerationKind-LeftRight,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "LeftRight" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-ManualAuto a p223:EnumerationKind-ManualAuto,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ManualAuto" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-NiagaraStatus a p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "NiagaraStatus" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-NormalAlarm a p223:EnumerationKind-NormalAlarm,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "NormalAlarm" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-NormalFault a p223:EnumerationKind-NormalFault,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "NormalFault" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-OpenClose a p223:EnumerationKind-OpenClose,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "OpenClose" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-OverriddenAuto a p223:EnumerationKind-OverriddenAuto,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "OverriddenAuto" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-Position a p223:EnumerationKind-Position,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Position" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-Protocol a p223:EnumerationKind-Protocol,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Protocol" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-TopBottom a p223:EnumerationKind-TopBottom,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "TopBottom" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-TrueFalse a p223:EnumerationKind-TrueFalse,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "TrueFalse" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:EnumerationKind-YesNo a p223:EnumerationKind-YesNo,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "YesNo" ;
    rdfs:subClassOf s223:EnumerationKind .

p223:HandOffAuto-Auto a p223:HandOffAuto-Auto,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Auto" ;
    rdfs:subClassOf p223:EnumerationKind-HandOffAuto,
        s223:EnumerationKind .

p223:HandOffAuto-Hand a p223:HandOffAuto-Hand,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hand" ;
    rdfs:subClassOf p223:EnumerationKind-HandOffAuto,
        s223:EnumerationKind .

p223:HandOffAuto-Off a p223:HandOffAuto-Off,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:subClassOf p223:EnumerationKind-HandOffAuto,
        s223:EnumerationKind .

p223:LeftRight-Left a p223:LeftRight-Left,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Left" ;
    rdfs:subClassOf p223:EnumerationKind-LeftRight,
        s223:EnumerationKind .

p223:LeftRight-Right a p223:LeftRight-Right,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Right" ;
    rdfs:subClassOf p223:EnumerationKind-LeftRight,
        s223:EnumerationKind .

p223:ManualAuto-Auto a p223:ManualAuto-Auto,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Auto" ;
    rdfs:subClassOf p223:EnumerationKind-ManualAuto,
        s223:EnumerationKind .

p223:ManualAuto-Manual a p223:ManualAuto-Manual,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Manual" ;
    rdfs:subClassOf p223:EnumerationKind-ManualAuto,
        s223:EnumerationKind .

p223:MechanicalConnectionPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.connections.mechanical.MechanicalConnectionPoint" ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasMedium ] .

p223:Medium-MechanicalCoupling a p223:Medium-MechanicalCoupling,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "MechanicalCoupling" ;
    rdfs:subClassOf s223:EnumerationKind,
        s223:EnumerationKind-Substance,
        s223:Substance-Medium .

p223:Mix-PowerAndSignal a p223:Mix-PowerAndSignal,
        s223:EnumerationKind,
        s223:Mix,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "PowerAndSignal" ;
    rdfs:subClassOf s223:EnumerationKind,
        s223:Mix .

p223:NiagaraStatus-alarm a p223:NiagaraStatus-alarm,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "alarm" ;
    rdfs:subClassOf p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind .

p223:NiagaraStatus-disabled a p223:NiagaraStatus-disabled,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "disabled" ;
    rdfs:subClassOf p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind .

p223:NiagaraStatus-down a p223:NiagaraStatus-down,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "down" ;
    rdfs:subClassOf p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind .

p223:NiagaraStatus-fault a p223:NiagaraStatus-fault,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "fault" ;
    rdfs:subClassOf p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind .

p223:NiagaraStatus-null a p223:NiagaraStatus-null,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "null" ;
    rdfs:subClassOf p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind .

p223:NiagaraStatus-ok a p223:NiagaraStatus-ok,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ok" ;
    rdfs:subClassOf p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind .

p223:NiagaraStatus-overridden a p223:NiagaraStatus-overridden,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "overridden" ;
    rdfs:subClassOf p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind .

p223:NiagaraStatus-stale a p223:NiagaraStatus-stale,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "stale" ;
    rdfs:subClassOf p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind .

p223:NiagaraStatus-unackedAlarm a p223:NiagaraStatus-unackedAlarm,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "unackedAlarm" ;
    rdfs:subClassOf p223:EnumerationKind-NiagaraStatus,
        s223:EnumerationKind .

p223:NormalAlarm-Alarm a p223:NormalAlarm-Alarm,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Alarm" ;
    rdfs:subClassOf p223:EnumerationKind-NormalAlarm,
        s223:EnumerationKind .

p223:NormalAlarm-Normal a p223:NormalAlarm-Normal,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Normal" ;
    rdfs:subClassOf p223:EnumerationKind-NormalAlarm,
        s223:EnumerationKind .

p223:NormalFault-Fault a p223:NormalFault-Fault,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Fault" ;
    rdfs:subClassOf p223:EnumerationKind-NormalFault,
        s223:EnumerationKind .

p223:NormalFault-Normal a p223:NormalFault-Normal,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Normal" ;
    rdfs:subClassOf p223:EnumerationKind-NormalFault,
        s223:EnumerationKind .

p223:OpenClose-Close a p223:OpenClose-Close,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Close" ;
    rdfs:subClassOf p223:EnumerationKind-OpenClose,
        s223:EnumerationKind .

p223:OpenClose-Open a p223:OpenClose-Open,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Open" ;
    rdfs:subClassOf p223:EnumerationKind-OpenClose,
        s223:EnumerationKind .

p223:OverriddenAuto-Auto a p223:OverriddenAuto-Auto,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Auto" ;
    rdfs:subClassOf p223:EnumerationKind-OverriddenAuto,
        s223:EnumerationKind .

p223:OverriddenAuto-Overridden a p223:OverriddenAuto-Overridden,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Overridden" ;
    rdfs:subClassOf p223:EnumerationKind-OverriddenAuto,
        s223:EnumerationKind .

p223:Position-Close a p223:Position-Close,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Close" ;
    rdfs:subClassOf p223:EnumerationKind-Position,
        s223:EnumerationKind .

p223:Position-Moving a p223:Position-Moving,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Moving" ;
    rdfs:subClassOf p223:EnumerationKind-Position,
        s223:EnumerationKind .

p223:Position-Open a p223:Position-Open,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Open" ;
    rdfs:subClassOf p223:EnumerationKind-Position,
        s223:EnumerationKind .

p223:Position-Unknown a p223:Position-Unknown,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:subClassOf p223:EnumerationKind-Position,
        s223:EnumerationKind .

p223:PowerAndSignal-PoE a p223:PowerAndSignal-PoE,
        s223:EnumerationKind,
        s223:Mix,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "PoE" ;
    s223:composedOf [ a s223:Property ;
            rdfs:label "PoE.Constituent-Ethernet" ;
            s223:ofConstituent s223:Signal-Ethernet ],
        [ a s223:Property ;
            rdfs:label "PoE.Constituent-48V" ;
            s223:ofConstituent s223:DC-48V ] ;
    rdfs:subClassOf p223:Mix-PowerAndSignal,
        s223:EnumerationKind,
        s223:EnumerationKind-Substance,
        s223:Medium-Mix,
        s223:Mix,
        s223:Substance-Medium .

p223:PowerAndSignal-USB a p223:PowerAndSignal-USB,
        s223:EnumerationKind,
        s223:Mix,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "USB" ;
    s223:composedOf [ a s223:Property ;
            rdfs:label "USB.Constituent-5V" ;
            s223:ofConstituent s223:DC-5V ] ;
    rdfs:subClassOf p223:Mix-PowerAndSignal,
        s223:EnumerationKind,
        s223:EnumerationKind-Substance,
        s223:Medium-Mix,
        s223:Mix,
        s223:Substance-Medium .

p223:Protocol-BACnet a p223:Protocol-BACnet,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "BACnet" ;
    rdfs:subClassOf p223:EnumerationKind-Protocol,
        s223:EnumerationKind .

p223:Protocol-BACnet_IP a p223:Protocol-BACnet_IP,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "BACnet_IP" ;
    rdfs:subClassOf p223:EnumerationKind-Protocol,
        s223:EnumerationKind .

p223:Protocol-BACnet_MSTP a p223:Protocol-BACnet_MSTP,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "BACnet_MSTP" ;
    rdfs:subClassOf p223:EnumerationKind-Protocol,
        s223:EnumerationKind .

p223:Protocol-BACnet_SC a p223:Protocol-BACnet_SC,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "BACnet_SC" ;
    rdfs:subClassOf p223:EnumerationKind-Protocol,
        s223:EnumerationKind .

p223:Protocol-Lonworks a p223:Protocol-Lonworks,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lonworks" ;
    rdfs:subClassOf p223:EnumerationKind-Protocol,
        s223:EnumerationKind .

p223:Protocol-Modbus a p223:Protocol-Modbus,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Modbus" ;
    rdfs:subClassOf p223:EnumerationKind-Protocol,
        s223:EnumerationKind .

p223:Protocol-Modbus_RTU a p223:Protocol-Modbus_RTU,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Modbus_RTU" ;
    rdfs:subClassOf p223:EnumerationKind-Protocol,
        s223:EnumerationKind .

p223:Protocol-Modbus_TCP a p223:Protocol-Modbus_TCP,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Modbus_TCP" ;
    rdfs:subClassOf p223:EnumerationKind-Protocol,
        s223:EnumerationKind .

p223:Role-Storage a p223:Role-Storage,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Storage" ;
    rdfs:subClassOf s223:EnumerationKind,
        s223:EnumerationKind-Role .

p223:Signal-OnOffSignal a p223:Signal-OnOffSignal,
        s223:Constituent,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "OnOffSignal" ;
    rdfs:subClassOf s223:Constituent,
        s223:Constituent-Electro-Magnetic,
        s223:Electricity-Signal,
        s223:Electro-Magnetic-Electricity,
        s223:EnumerationKind,
        s223:EnumerationKind-Substance,
        s223:Medium-Constituent,
        s223:Substance-Medium .

p223:Tank a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "bob.equipment.hvac.tank.Tank" ;
    rdfs:subClassOf s223:Connectable,
        s223:Equipment ;
    sh:property [ a sh:PropertyShape ;
            sh:path bob:internalPressure ],
        [ a sh:PropertyShape ;
            sh:path bob:fluidTemperature ],
        [ a sh:PropertyShape ;
            sh:path bob:enteringFluid ],
        [ a sh:PropertyShape ;
            sh:path bob:containedFluid ],
        [ a sh:PropertyShape ;
            sh:path bob:leavingFluid ] .

p223:TopBottom-Bottom a p223:TopBottom-Bottom,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bottom" ;
    rdfs:subClassOf p223:EnumerationKind-TopBottom,
        s223:EnumerationKind .

p223:TopBottom-Top a p223:TopBottom-Top,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Top" ;
    rdfs:subClassOf p223:EnumerationKind-TopBottom,
        s223:EnumerationKind .

p223:TrueFalse-False a p223:TrueFalse-False,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "False" ;
    rdfs:subClassOf p223:EnumerationKind-TrueFalse,
        s223:EnumerationKind .

p223:TrueFalse-True a p223:TrueFalse-True,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "True" ;
    rdfs:subClassOf p223:EnumerationKind-TrueFalse,
        s223:EnumerationKind .

p223:YesNo-No a p223:YesNo-No,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "No" ;
    rdfs:subClassOf p223:EnumerationKind-YesNo,
        s223:EnumerationKind .

p223:YesNo-Yes a p223:YesNo-Yes,
        s223:EnumerationKind,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Yes" ;
    rdfs:subClassOf p223:EnumerationKind-YesNo,
        s223:EnumerationKind .

qudt:hasQuantityKind a rdf:Property .

qudt:hasUnit a rdf:Property .

s223:Coil sh:property [ a sh:PropertyShape ;
            sh:path bob:airOutlet ],
        [ a sh:PropertyShape ;
            sh:path bob:onOffCommand ],
        [ a sh:PropertyShape ;
            sh:path bob:modulation ],
        [ a sh:PropertyShape ;
            sh:path bob:airInlet ],
        [ a sh:PropertyShape ;
            sh:path bob:gasPortB ],
        [ a sh:PropertyShape ;
            sh:path bob:gasPortA ] .

s223:Compressor sh:property [ a sh:PropertyShape ;
            sh:path bob:onOffStatus ],
        [ a sh:PropertyShape ;
            sh:path bob:onOffCommand ],
        [ a sh:PropertyShape ;
            sh:path bob:succionPressure ],
        [ a sh:PropertyShape ;
            sh:path bob:alarmStatus ],
        [ a sh:PropertyShape ;
            sh:path bob:returnPort ],
        [ a sh:PropertyShape ;
            sh:path bob:dischargePressure ],
        [ a sh:PropertyShape ;
            sh:path bob:dischargePort ] .

s223:Connection sh:property [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasMedium ],
        [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasMedium ] .

s223:ConnectionPoint sh:property [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasMedium ],
        [ a sh:PropertyShape ;
            sh:path s223:isConnectionPointOf ],
        [ a sh:PropertyShape ;
            sh:path s223:connectsThrough ],
        [ a sh:PropertyShape ;
            sh:path s223:mapsTo ] .

s223:EnumerableProperty sh:property [ a sh:PropertyShape ;
            sh:path s223:hasEnumerationKind ] .

s223:EnumeratedActuatableProperty sh:property [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasValue ] .

s223:Equipment sh:property [ a sh:PropertyShape ;
            sh:path s223:hasPhysicalLocation ] .

s223:Fan sh:property [ a sh:PropertyShape ;
            sh:path bob:airInlet ],
        [ a sh:PropertyShape ;
            sh:path bob:airOutlet ] .

s223:Filter sh:property [ a sh:PropertyShape ;
            sh:path bob:differentialPressure ],
        [ a sh:PropertyShape ;
            sh:path bob:airOutlet ],
        [ a sh:PropertyShape ;
            sh:path bob:alarmStatus ],
        [ a sh:PropertyShape ;
            sh:path bob:airInlet ] .

s223:Fluid-Water s223:composedOf [ a s223:Property ;
            rdfs:label "Water.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

s223:GlycolSolution-GlycolSolution-15Percent s223:composedOf [ a s223:Property,
                s223:QuantifiableProperty ;
            rdfs:label "GlycolSolution-15Percent.Constituent-H2O" ;
            s223:hasQuantityKind quantitykind:VolumeFraction ;
            s223:hasUnit unit:PERCENT ;
            s223:hasValue 85 ;
            s223:ofConstituent p223:Constituent-H2O ],
        [ a s223:Property,
                s223:QuantifiableProperty ;
            rdfs:label "GlycolSolution-15Percent.Constituent-Glycol" ;
            s223:hasQuantityKind quantitykind:VolumeFraction ;
            s223:hasUnit unit:PERCENT ;
            s223:hasValue 15 ;
            s223:ofConstituent p223:Constituent-Glycol ] .

s223:GlycolSolution-GlycolSolution-30Percent s223:composedOf [ a s223:Property,
                s223:QuantifiableProperty ;
            rdfs:label "GlycolSolution-30Percent.Constituent-H2O" ;
            s223:hasQuantityKind quantitykind:VolumeFraction ;
            s223:hasUnit unit:PERCENT ;
            s223:hasValue 70 ;
            s223:ofConstituent p223:Constituent-H2O ],
        [ a s223:Property,
                s223:QuantifiableProperty ;
            rdfs:label "GlycolSolution-30Percent.Constituent-Glycol" ;
            s223:hasQuantityKind quantitykind:VolumeFraction ;
            s223:hasUnit unit:PERCENT ;
            s223:hasValue 30 ;
            s223:ofConstituent p223:Constituent-Glycol ] .

s223:ObservableProperty sh:property [ a sh:PropertyShape ;
            sh:path bob:isObservedBy ] .

s223:Property sh:property [ a sh:PropertyShape ;
            sh:path s223:hasValue ],
        [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:ofMedium ],
        [ a sh:PropertyShape ;
            sh:path s223:ofConstituent ],
        [ a sh:PropertyShape ;
            sh:class s223:EnumerationKind ;
            sh:path s223:ofSubstance ] .

s223:QuantifiableObservableProperty sh:property [ a sh:PropertyShape ;
            sh:path s223:hasSetpoint ] .

s223:QuantifiableProperty sh:property [ a sh:PropertyShape ;
            sh:path qudt:hasQuantityKind ],
        [ a sh:PropertyShape ;
            sh:path qudt:hasUnit ] .

s223:RefrigerationGas-R22 s223:composedOf [ a s223:Property ;
            rdfs:label "R22.Constituent-R22" ;
            s223:ofConstituent p223:Constituent-R22 ] .

s223:RefrigerationGas-R32 s223:composedOf [ a s223:Property ;
            rdfs:label "R32.Constituent-R32" ;
            s223:ofConstituent p223:Constituent-R32 ] .

s223:RefrigerationGas-R410a s223:composedOf [ a s223:Property ;
            rdfs:label "R410a.Constituent-R410a" ;
            s223:ofConstituent p223:Constituent-R410a ] .

s223:ResistanceHeater sh:property [ a sh:PropertyShape ;
            sh:path bob:fluidContact ] .

s223:Valve sh:property [ a sh:PropertyShape ;
            sh:path bob:command ],
        [ a sh:PropertyShape ;
            sh:path bob:portA ],
        [ a sh:PropertyShape ;
            sh:path bob:position ],
        [ a sh:PropertyShape ;
            sh:path bob:flowCoefficient ],
        [ a sh:PropertyShape ;
            sh:path bob:portB ],
        [ a sh:PropertyShape ;
            sh:path bob:position_feedback ],
        [ a sh:PropertyShape ;
            sh:path bob:linkageInlet ] .

s223:Water-ChilledWater s223:composedOf [ a s223:Property ;
            rdfs:label "ChilledWater.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

s223:Water-CondensedWater s223:composedOf [ a s223:Property ;
            rdfs:label "CondensedWater.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

s223:Water-DomesticHotWater s223:composedOf [ a s223:Property ;
            rdfs:label "DomesticHotWater.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

s223:Water-DomesticWater s223:composedOf [ a s223:Property ;
            rdfs:label "DomesticWater.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

s223:Water-GlycolSolution s223:composedOf [ a s223:Property ;
            rdfs:label "GlycolSolution.Constituent-Glycol" ;
            s223:ofConstituent p223:Constituent-Glycol ],
        [ a s223:Property ;
            rdfs:label "GlycolSolution.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

s223:Water-HotWater s223:composedOf [ a s223:Property ;
            rdfs:label "HotWater.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

s223:Water-MixedWater s223:composedOf [ a s223:Property ;
            rdfs:label "MixedWater.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

s223:Water-PotableWater s223:composedOf [ a s223:Property ;
            rdfs:label "PotableWater.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

s223:Water-Steam s223:composedOf [ a s223:Property ;
            rdfs:label "Steam.Constituent-H2O" ;
            s223:ofConstituent p223:Constituent-H2O ] .

sample_heatpump_hotwater_heater:airInlet a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

sample_heatpump_hotwater_heater:airOutlet a rdf:Property ;
    rdfs:subPropertyOf s223:hasConnectionPoint .

sample_heatpump_hotwater_heater:averageSurfaceTemperature a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

sample_heatpump_hotwater_heater:fluidTemp a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

sample_heatpump_hotwater_heater:leavingWaterTemp a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

sample_heatpump_hotwater_heater:resistanceHeaterCommand1 a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

sample_heatpump_hotwater_heater:resistanceHeaterCommand2 a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

sample_heatpump_hotwater_heater:resistanceHeaterModulation1 a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

sample_heatpump_hotwater_heater:resistanceHeaterModulation2 a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

sample_heatpump_hotwater_heater:resistanceHeaterPower1 a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

sample_heatpump_hotwater_heater:resistanceHeaterPower2 a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

sample_heatpump_hotwater_heater:waterFlow a rdf:Property ;
    rdfs:subPropertyOf s223:hasProperty .

