# baseURI: http://data.ashrae.org/standard223/1.0/sample/sample_heatpump_hotwater_heater-data
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix bob: <http://data.ashrae.org/standard223/si-builder#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix p223: <http://data.ashrae.org/proposal-to-standard223#> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sample_heatpump_hotwater_heater: <urn:ex/sample_heatpump_hotwater_heater/> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .




<http://data.ashrae.org/standard223/1.0/data/sample_heatpump_hotwater_heater>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/1.0/sample/sample_heatpump_hotwater_heater-data> ;
  rdfs:label "sample_heatpump_hotwater_heater-data" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

sample_heatpump_hotwater_heater:00001 a p223:DomesticHeatPumpWaterHeater,
        p223:DomesticWaterHeater,
        s223:Connectable,
        s223:Equipment ;
    rdfs:label "hp_waterheater" ;
    s223:cnx sample_heatpump_hotwater_heater:00002,
        sample_heatpump_hotwater_heater:00003,
        sample_heatpump_hotwater_heater:00004,
        sample_heatpump_hotwater_heater:00005,
        sample_heatpump_hotwater_heater:00006 ;
    s223:contains sample_heatpump_hotwater_heater:00010,
        sample_heatpump_hotwater_heater:00015,
        sample_heatpump_hotwater_heater:00022,
        sample_heatpump_hotwater_heater:00029,
        sample_heatpump_hotwater_heater:00033,
        sample_heatpump_hotwater_heater:00042,
        sample_heatpump_hotwater_heater:00050,
        sample_heatpump_hotwater_heater:00055,
        sample_heatpump_hotwater_heater:00059 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00002,
        sample_heatpump_hotwater_heater:00003,
        sample_heatpump_hotwater_heater:00004,
        sample_heatpump_hotwater_heater:00005,
        sample_heatpump_hotwater_heater:00006 ;
    s223:hasProperty sample_heatpump_hotwater_heater:00007,
        sample_heatpump_hotwater_heater:00008,
        sample_heatpump_hotwater_heater:00009 ;
    bob:enteringFluid sample_heatpump_hotwater_heater:00003 ;
    bob:fluidTemperature sample_heatpump_hotwater_heater:00014 ;
    bob:leavingFluid sample_heatpump_hotwater_heater:00002 ;
    sample_heatpump_hotwater_heater:airInlet sample_heatpump_hotwater_heater:00004 ;
    sample_heatpump_hotwater_heater:airOutlet sample_heatpump_hotwater_heater:00005 .

sample_heatpump_hotwater_heater:00002 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:WaterConnectionPoint ;
    rdfs:label "hp_waterheater.leavingFluid" ;
    s223:cnx sample_heatpump_hotwater_heater:00001 ;
    s223:hasMedium s223:Fluid-Water ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00001 ;
    s223:mapsTo sample_heatpump_hotwater_heater:00011 .

sample_heatpump_hotwater_heater:00003 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:WaterConnectionPoint ;
    rdfs:label "hp_waterheater.enteringFluid" ;
    s223:cnx sample_heatpump_hotwater_heater:00001 ;
    s223:hasMedium s223:Fluid-Water ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00001 ;
    s223:mapsTo sample_heatpump_hotwater_heater:00012 .

sample_heatpump_hotwater_heater:00004 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "hp_waterheater.airInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00001 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00001 ;
    s223:mapsTo sample_heatpump_hotwater_heater:00060 .

sample_heatpump_hotwater_heater:00005 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "hp_waterheater.airOutlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00001 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00001 ;
    s223:mapsTo sample_heatpump_hotwater_heater:00031 .

sample_heatpump_hotwater_heater:00006 a s223:ConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "hp_waterheater.electricalInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00001 ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00001 .

sample_heatpump_hotwater_heater:00007 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "leavingFluidTemperature" ;
    qudt:hasQuantityKind quantitykind:Temperature .

sample_heatpump_hotwater_heater:00008 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "enteringFluidTemperature" ;
    qudt:hasQuantityKind quantitykind:Temperature .

sample_heatpump_hotwater_heater:00009 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Flow ;
    rdfs:label "fluidFlow" ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    qudt:hasUnit unit:L-PER-SEC .

sample_heatpump_hotwater_heater:00010 a p223:Tank,
        s223:Connectable,
        s223:Equipment ;
    rdfs:label "tank" ;
    s223:cnx sample_heatpump_hotwater_heater:00011,
        sample_heatpump_hotwater_heater:00012,
        sample_heatpump_hotwater_heater:00013 ;
    s223:connectedThrough sample_heatpump_hotwater_heater:00062 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00011,
        sample_heatpump_hotwater_heater:00012,
        sample_heatpump_hotwater_heater:00013 ;
    s223:hasProperty sample_heatpump_hotwater_heater:00014 ;
    s223:hasRole p223:Role-Storage ;
    bob:containedFluid sample_heatpump_hotwater_heater:00013 ;
    bob:enteringFluid sample_heatpump_hotwater_heater:00012 ;
    bob:leavingFluid sample_heatpump_hotwater_heater:00011 ;
    rdfs:comment "Water tank" .

sample_heatpump_hotwater_heater:00011 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:FluidConnectionPoint ;
    rdfs:label "tank.leavingFluid" ;
    s223:cnx sample_heatpump_hotwater_heater:00010 ;
    s223:hasMedium s223:Fluid-Water ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00010 ;
    s223:mapsTo sample_heatpump_hotwater_heater:00002 .

sample_heatpump_hotwater_heater:00012 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:FluidConnectionPoint ;
    rdfs:label "tank.enteringFluid" ;
    s223:cnx sample_heatpump_hotwater_heater:00010 ;
    s223:hasMedium s223:Fluid-Water ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00010 ;
    s223:mapsTo sample_heatpump_hotwater_heater:00003 .

sample_heatpump_hotwater_heater:00013 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:FluidConnectionPoint ;
    rdfs:label "tank.containedFluid" ;
    s223:cnx sample_heatpump_hotwater_heater:00010,
        sample_heatpump_hotwater_heater:00062 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00062 ;
    s223:hasMedium s223:Fluid-Water ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00010 .

sample_heatpump_hotwater_heater:00014 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "fluidTemperature" ;
    qudt:hasQuantityKind quantitykind:Temperature .

sample_heatpump_hotwater_heater:00015 a s223:Connectable,
        s223:ElectricResistanceElement,
        s223:Equipment ;
    rdfs:label "element1" ;
    s223:cnx sample_heatpump_hotwater_heater:00016,
        sample_heatpump_hotwater_heater:00017 ;
    s223:connectedThrough sample_heatpump_hotwater_heater:00062 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00016,
        sample_heatpump_hotwater_heater:00017 ;
    s223:hasProperty sample_heatpump_hotwater_heater:00018,
        sample_heatpump_hotwater_heater:00019,
        sample_heatpump_hotwater_heater:00020,
        sample_heatpump_hotwater_heater:00021 ;
    s223:hasRole s223:Role-Heating ;
    bob:fluidContact sample_heatpump_hotwater_heater:00016 ;
    rdfs:comment "Electrical element 1" .

sample_heatpump_hotwater_heater:00016 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:WaterConnectionPoint ;
    rdfs:label "element1.fluidContact" ;
    s223:cnx sample_heatpump_hotwater_heater:00015,
        sample_heatpump_hotwater_heater:00062 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00062 ;
    s223:hasMedium s223:Fluid-Water ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00015 .

sample_heatpump_hotwater_heater:00017 a s223:ConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "element1.electricalInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00015 ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00015 .

sample_heatpump_hotwater_heater:00018 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "amps" ;
    qudt:hasQuantityKind quantitykind:ElectricCurrent ;
    qudt:hasUnit unit:A .

sample_heatpump_hotwater_heater:00019 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower,
        bob:ElectricPowerkW ;
    rdfs:label "kW" ;
    qudt:hasQuantityKind quantitykind:ElectricPower ;
    qudt:hasUnit unit:KiloW .

sample_heatpump_hotwater_heater:00020 a s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty,
        bob:PercentCommand ;
    rdfs:label "modulation" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

sample_heatpump_hotwater_heater:00021 a s223:ActuatableProperty,
        s223:EnumerableProperty,
        s223:EnumeratedActuatableProperty,
        s223:Property ;
    rdfs:label "onOffCommand" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff .

sample_heatpump_hotwater_heater:00022 a s223:Connectable,
        s223:ElectricResistanceElement,
        s223:Equipment ;
    rdfs:label "element2" ;
    s223:cnx sample_heatpump_hotwater_heater:00023,
        sample_heatpump_hotwater_heater:00024 ;
    s223:connectedThrough sample_heatpump_hotwater_heater:00062 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00023,
        sample_heatpump_hotwater_heater:00024 ;
    s223:hasProperty sample_heatpump_hotwater_heater:00025,
        sample_heatpump_hotwater_heater:00026,
        sample_heatpump_hotwater_heater:00027,
        sample_heatpump_hotwater_heater:00028 ;
    s223:hasRole s223:Role-Heating ;
    bob:fluidContact sample_heatpump_hotwater_heater:00023 ;
    rdfs:comment "Electrical element 2" .

sample_heatpump_hotwater_heater:00023 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:WaterConnectionPoint ;
    rdfs:label "element2.fluidContact" ;
    s223:cnx sample_heatpump_hotwater_heater:00022,
        sample_heatpump_hotwater_heater:00062 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00062 ;
    s223:hasMedium s223:Fluid-Water ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00022 .

sample_heatpump_hotwater_heater:00024 a s223:ConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "element2.electricalInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00022 ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00022 .

sample_heatpump_hotwater_heater:00025 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "amps" ;
    qudt:hasQuantityKind quantitykind:ElectricCurrent ;
    qudt:hasUnit unit:A .

sample_heatpump_hotwater_heater:00026 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower,
        bob:ElectricPowerkW ;
    rdfs:label "kW" ;
    qudt:hasQuantityKind quantitykind:ElectricPower ;
    qudt:hasUnit unit:KiloW .

sample_heatpump_hotwater_heater:00027 a s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty,
        bob:PercentCommand ;
    rdfs:label "modulation" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

sample_heatpump_hotwater_heater:00028 a s223:ActuatableProperty,
        s223:EnumerableProperty,
        s223:EnumeratedActuatableProperty,
        s223:Property ;
    rdfs:label "onOffCommand" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff .

sample_heatpump_hotwater_heater:00029 a s223:Connectable,
        s223:Equipment,
        s223:Fan ;
    rdfs:label "EVAPORATORFAN" ;
    s223:cnx sample_heatpump_hotwater_heater:00030,
        sample_heatpump_hotwater_heater:00031,
        sample_heatpump_hotwater_heater:00032 ;
    s223:connected sample_heatpump_hotwater_heater:00042 ;
    s223:connectedFrom sample_heatpump_hotwater_heater:00042 ;
    s223:connectedThrough sample_heatpump_hotwater_heater:00068 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00030,
        sample_heatpump_hotwater_heater:00031,
        sample_heatpump_hotwater_heater:00032 ;
    bob:airInlet sample_heatpump_hotwater_heater:00030 ;
    bob:airOutlet sample_heatpump_hotwater_heater:00031 ;
    rdfs:comment "Evaporator Fan" .

sample_heatpump_hotwater_heater:00030 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "EVAPORATORFAN.airInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00029,
        sample_heatpump_hotwater_heater:00068 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00068 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00029 .

sample_heatpump_hotwater_heater:00031 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "EVAPORATORFAN.airOutlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00029 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00029 .

sample_heatpump_hotwater_heater:00032 a s223:ConnectionPoint,
        s223:Electricity_240VLL_1Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "EVAPORATORFAN.electricalInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00029 ;
    s223:hasMedium s223:AC-240VLL-1Ph-60Hz ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00029 .

sample_heatpump_hotwater_heater:00033 a s223:Coil,
        s223:Connectable,
        s223:Equipment ;
    rdfs:label "CONDENSERCOIL" ;
    s223:cnx sample_heatpump_hotwater_heater:00034,
        sample_heatpump_hotwater_heater:00035,
        sample_heatpump_hotwater_heater:00036,
        sample_heatpump_hotwater_heater:00037,
        sample_heatpump_hotwater_heater:00038 ;
    s223:connected sample_heatpump_hotwater_heater:00050,
        sample_heatpump_hotwater_heater:00055 ;
    s223:connectedFrom sample_heatpump_hotwater_heater:00050 ;
    s223:connectedThrough sample_heatpump_hotwater_heater:00062,
        sample_heatpump_hotwater_heater:00063,
        sample_heatpump_hotwater_heater:00064 ;
    s223:connectedTo sample_heatpump_hotwater_heater:00055 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00034,
        sample_heatpump_hotwater_heater:00035,
        sample_heatpump_hotwater_heater:00036,
        sample_heatpump_hotwater_heater:00037,
        sample_heatpump_hotwater_heater:00038 ;
    s223:hasProperty sample_heatpump_hotwater_heater:00039,
        sample_heatpump_hotwater_heater:00040,
        sample_heatpump_hotwater_heater:00041 ;
    s223:hasRole s223:Role-Condenser,
        s223:Role-Heating ;
    bob:airInlet sample_heatpump_hotwater_heater:00034 ;
    bob:airOutlet sample_heatpump_hotwater_heater:00035 ;
    bob:gasPortA sample_heatpump_hotwater_heater:00036 ;
    bob:gasPortB sample_heatpump_hotwater_heater:00037 ;
    rdfs:comment "Condenser Coil" .

sample_heatpump_hotwater_heater:00034 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "CONDENSERCOIL.airInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00033 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00033 .

sample_heatpump_hotwater_heater:00035 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "CONDENSERCOIL.airOutlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00033 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00033 .

sample_heatpump_hotwater_heater:00036 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "CONDENSERCOIL.gasPortA" ;
    s223:cnx sample_heatpump_hotwater_heater:00033,
        sample_heatpump_hotwater_heater:00063 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00063 ;
    s223:hasMedium s223:Fluid-Refrigerant ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00033 .

sample_heatpump_hotwater_heater:00037 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "CONDENSERCOIL.gasPortB" ;
    s223:cnx sample_heatpump_hotwater_heater:00033,
        sample_heatpump_hotwater_heater:00064 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00064 ;
    s223:hasMedium s223:Fluid-Refrigerant ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00033 .

sample_heatpump_hotwater_heater:00038 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:WaterConnectionPoint ;
    rdfs:label "CONDENSERCOIL.fluidContact" ;
    s223:cnx sample_heatpump_hotwater_heater:00033,
        sample_heatpump_hotwater_heater:00062 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00062 ;
    s223:hasMedium s223:Fluid-Water ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00033 .

sample_heatpump_hotwater_heater:00039 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "averageSurfaceTemperature" ;
    qudt:hasQuantityKind quantitykind:Temperature .

sample_heatpump_hotwater_heater:00040 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Pressure ;
    rdfs:label "internalPressure" ;
    qudt:hasQuantityKind quantitykind:Pressure .

sample_heatpump_hotwater_heater:00041 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "internalTemperature" ;
    qudt:hasQuantityKind quantitykind:Temperature .

sample_heatpump_hotwater_heater:00042 a s223:Coil,
        s223:Connectable,
        s223:Equipment ;
    rdfs:label "EVAPORATORCOIL" ;
    s223:cnx sample_heatpump_hotwater_heater:00043,
        sample_heatpump_hotwater_heater:00044,
        sample_heatpump_hotwater_heater:00045,
        sample_heatpump_hotwater_heater:00046 ;
    s223:connected sample_heatpump_hotwater_heater:00029,
        sample_heatpump_hotwater_heater:00050,
        sample_heatpump_hotwater_heater:00055,
        sample_heatpump_hotwater_heater:00059 ;
    s223:connectedFrom sample_heatpump_hotwater_heater:00055,
        sample_heatpump_hotwater_heater:00059 ;
    s223:connectedThrough sample_heatpump_hotwater_heater:00065,
        sample_heatpump_hotwater_heater:00066,
        sample_heatpump_hotwater_heater:00067,
        sample_heatpump_hotwater_heater:00068 ;
    s223:connectedTo sample_heatpump_hotwater_heater:00029,
        sample_heatpump_hotwater_heater:00050 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00043,
        sample_heatpump_hotwater_heater:00044,
        sample_heatpump_hotwater_heater:00045,
        sample_heatpump_hotwater_heater:00046 ;
    s223:hasProperty sample_heatpump_hotwater_heater:00047,
        sample_heatpump_hotwater_heater:00048,
        sample_heatpump_hotwater_heater:00049 ;
    s223:hasRole s223:Role-Evaporator ;
    bob:airInlet sample_heatpump_hotwater_heater:00043 ;
    bob:airOutlet sample_heatpump_hotwater_heater:00044 ;
    bob:gasPortA sample_heatpump_hotwater_heater:00045 ;
    bob:gasPortB sample_heatpump_hotwater_heater:00046 ;
    rdfs:comment "Evaporator coil" .

sample_heatpump_hotwater_heater:00043 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "EVAPORATORCOIL.airInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00042,
        sample_heatpump_hotwater_heater:00067 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00067 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00042 .

sample_heatpump_hotwater_heater:00044 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "EVAPORATORCOIL.airOutlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00042,
        sample_heatpump_hotwater_heater:00068 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00068 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00042 .

sample_heatpump_hotwater_heater:00045 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "EVAPORATORCOIL.gasPortA" ;
    s223:cnx sample_heatpump_hotwater_heater:00042,
        sample_heatpump_hotwater_heater:00065 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00065 ;
    s223:hasMedium s223:Fluid-Refrigerant ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00042 .

sample_heatpump_hotwater_heater:00046 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "EVAPORATORCOIL.gasPortB" ;
    s223:cnx sample_heatpump_hotwater_heater:00042,
        sample_heatpump_hotwater_heater:00066 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00066 ;
    s223:hasMedium s223:Fluid-Refrigerant ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00042 .

sample_heatpump_hotwater_heater:00047 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "averageSurfaceTemperature" ;
    qudt:hasQuantityKind quantitykind:Temperature .

sample_heatpump_hotwater_heater:00048 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Pressure ;
    rdfs:label "internalPressure" ;
    qudt:hasQuantityKind quantitykind:Pressure .

sample_heatpump_hotwater_heater:00049 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Temperature ;
    rdfs:label "internalTemperature" ;
    qudt:hasQuantityKind quantitykind:Temperature .

sample_heatpump_hotwater_heater:00050 a s223:Compressor,
        s223:Connectable,
        s223:Equipment ;
    rdfs:label "COMPRESSOR" ;
    s223:cnx sample_heatpump_hotwater_heater:00051,
        sample_heatpump_hotwater_heater:00052,
        sample_heatpump_hotwater_heater:00053 ;
    s223:connected sample_heatpump_hotwater_heater:00033,
        sample_heatpump_hotwater_heater:00042 ;
    s223:connectedFrom sample_heatpump_hotwater_heater:00042 ;
    s223:connectedThrough sample_heatpump_hotwater_heater:00063,
        sample_heatpump_hotwater_heater:00066 ;
    s223:connectedTo sample_heatpump_hotwater_heater:00033 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00051,
        sample_heatpump_hotwater_heater:00052,
        sample_heatpump_hotwater_heater:00053 ;
    s223:hasProperty sample_heatpump_hotwater_heater:00054 ;
    bob:dischargePort sample_heatpump_hotwater_heater:00052 ;
    bob:returnPort sample_heatpump_hotwater_heater:00051 ;
    rdfs:comment "Compressor" .

sample_heatpump_hotwater_heater:00051 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "COMPRESSOR.returnPort" ;
    s223:cnx sample_heatpump_hotwater_heater:00050,
        sample_heatpump_hotwater_heater:00066 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00066 ;
    s223:hasMedium s223:Fluid-Refrigerant ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00050 .

sample_heatpump_hotwater_heater:00052 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "COMPRESSOR.dischargePort" ;
    s223:cnx sample_heatpump_hotwater_heater:00050,
        sample_heatpump_hotwater_heater:00063 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00063 ;
    s223:hasMedium s223:Fluid-Refrigerant ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00050 .

sample_heatpump_hotwater_heater:00053 a s223:ConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "COMPRESSOR.electricalInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00050 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00050 .

sample_heatpump_hotwater_heater:00054 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower,
        bob:ElectricPowerkW ;
    rdfs:label "kW" ;
    qudt:hasQuantityKind quantitykind:ElectricPower ;
    qudt:hasUnit unit:KiloW .

sample_heatpump_hotwater_heater:00055 a s223:Connectable,
        s223:Equipment,
        s223:Valve ;
    rdfs:label "EXPANSIONVALVE" ;
    s223:cnx sample_heatpump_hotwater_heater:00056,
        sample_heatpump_hotwater_heater:00057,
        sample_heatpump_hotwater_heater:00058 ;
    s223:connected sample_heatpump_hotwater_heater:00033,
        sample_heatpump_hotwater_heater:00042 ;
    s223:connectedFrom sample_heatpump_hotwater_heater:00033 ;
    s223:connectedThrough sample_heatpump_hotwater_heater:00064,
        sample_heatpump_hotwater_heater:00065 ;
    s223:connectedTo sample_heatpump_hotwater_heater:00042 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00056,
        sample_heatpump_hotwater_heater:00057,
        sample_heatpump_hotwater_heater:00058 ;
    bob:linkageInlet sample_heatpump_hotwater_heater:00056 ;
    bob:portA sample_heatpump_hotwater_heater:00057 ;
    bob:portB sample_heatpump_hotwater_heater:00058 ;
    rdfs:comment "Expansion Valve" .

sample_heatpump_hotwater_heater:00056 a p223:MechanicalConnectionPoint,
        s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "EXPANSIONVALVE.linkageInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00055 ;
    s223:hasMedium p223:Medium-MechanicalCoupling ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00055 .

sample_heatpump_hotwater_heater:00057 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "EXPANSIONVALVE.portA" ;
    s223:cnx sample_heatpump_hotwater_heater:00055,
        sample_heatpump_hotwater_heater:00064 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00064 ;
    s223:hasMedium s223:Fluid-Refrigerant ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00055 .

sample_heatpump_hotwater_heater:00058 a s223:BidirectionalConnectionPoint,
        s223:ConnectionPoint,
        bob:RefrigerantConnectionPoint ;
    rdfs:label "EXPANSIONVALVE.portB" ;
    s223:cnx sample_heatpump_hotwater_heater:00055,
        sample_heatpump_hotwater_heater:00065 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00065 ;
    s223:hasMedium s223:Fluid-Refrigerant ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00055 .

sample_heatpump_hotwater_heater:00059 a s223:Connectable,
        s223:Equipment,
        s223:Filter ;
    rdfs:label "FILTER" ;
    s223:cnx sample_heatpump_hotwater_heater:00060,
        sample_heatpump_hotwater_heater:00061 ;
    s223:connected sample_heatpump_hotwater_heater:00042 ;
    s223:connectedThrough sample_heatpump_hotwater_heater:00067 ;
    s223:connectedTo sample_heatpump_hotwater_heater:00042 ;
    s223:hasConnectionPoint sample_heatpump_hotwater_heater:00060,
        sample_heatpump_hotwater_heater:00061 ;
    bob:airInlet sample_heatpump_hotwater_heater:00060 ;
    bob:airOutlet sample_heatpump_hotwater_heater:00061 ;
    rdfs:comment "Filter" .

sample_heatpump_hotwater_heater:00060 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "FILTER.airInlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00059 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00059 .

sample_heatpump_hotwater_heater:00061 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "FILTER.airOutlet" ;
    s223:cnx sample_heatpump_hotwater_heater:00059,
        sample_heatpump_hotwater_heater:00067 ;
    s223:connectsThrough sample_heatpump_hotwater_heater:00067 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf sample_heatpump_hotwater_heater:00059 .

sample_heatpump_hotwater_heater:00062 a s223:Connection ;
    rdfs:label "heatExchangeConnection" ;
    s223:cnx sample_heatpump_hotwater_heater:00013,
        sample_heatpump_hotwater_heater:00016,
        sample_heatpump_hotwater_heater:00023,
        sample_heatpump_hotwater_heater:00038 ;
    s223:connectsAt sample_heatpump_hotwater_heater:00013,
        sample_heatpump_hotwater_heater:00016,
        sample_heatpump_hotwater_heater:00023,
        sample_heatpump_hotwater_heater:00038 ;
    s223:connectsFrom sample_heatpump_hotwater_heater:00010,
        sample_heatpump_hotwater_heater:00015,
        sample_heatpump_hotwater_heater:00022,
        sample_heatpump_hotwater_heater:00033 ;
    s223:hasMedium s223:Fluid-Water .

sample_heatpump_hotwater_heater:00063 a s223:Connection ;
    s223:cnx sample_heatpump_hotwater_heater:00036,
        sample_heatpump_hotwater_heater:00052 ;
    s223:connectsAt sample_heatpump_hotwater_heater:00036,
        sample_heatpump_hotwater_heater:00052 ;
    s223:connectsFrom sample_heatpump_hotwater_heater:00050 ;
    s223:connectsTo sample_heatpump_hotwater_heater:00033 ;
    s223:hasMedium s223:Fluid-Refrigerant .

sample_heatpump_hotwater_heater:00064 a s223:Connection ;
    s223:cnx sample_heatpump_hotwater_heater:00037,
        sample_heatpump_hotwater_heater:00057 ;
    s223:connectsAt sample_heatpump_hotwater_heater:00037,
        sample_heatpump_hotwater_heater:00057 ;
    s223:connectsFrom sample_heatpump_hotwater_heater:00033 ;
    s223:connectsTo sample_heatpump_hotwater_heater:00055 ;
    s223:hasMedium s223:Fluid-Refrigerant .

sample_heatpump_hotwater_heater:00065 a s223:Connection ;
    s223:cnx sample_heatpump_hotwater_heater:00045,
        sample_heatpump_hotwater_heater:00058 ;
    s223:connectsAt sample_heatpump_hotwater_heater:00045,
        sample_heatpump_hotwater_heater:00058 ;
    s223:connectsFrom sample_heatpump_hotwater_heater:00055 ;
    s223:connectsTo sample_heatpump_hotwater_heater:00042 ;
    s223:hasMedium s223:Fluid-Refrigerant .

sample_heatpump_hotwater_heater:00066 a s223:Connection ;
    s223:cnx sample_heatpump_hotwater_heater:00046,
        sample_heatpump_hotwater_heater:00051 ;
    s223:connectsAt sample_heatpump_hotwater_heater:00046,
        sample_heatpump_hotwater_heater:00051 ;
    s223:connectsFrom sample_heatpump_hotwater_heater:00042 ;
    s223:connectsTo sample_heatpump_hotwater_heater:00050 ;
    s223:hasMedium s223:Fluid-Refrigerant .

sample_heatpump_hotwater_heater:00067 a s223:Connection ;
    s223:cnx sample_heatpump_hotwater_heater:00043,
        sample_heatpump_hotwater_heater:00061 ;
    s223:connectsAt sample_heatpump_hotwater_heater:00043,
        sample_heatpump_hotwater_heater:00061 ;
    s223:connectsFrom sample_heatpump_hotwater_heater:00059 ;
    s223:connectsTo sample_heatpump_hotwater_heater:00042 ;
    s223:hasMedium s223:Fluid-Air .

sample_heatpump_hotwater_heater:00068 a s223:Connection ;
    s223:cnx sample_heatpump_hotwater_heater:00030,
        sample_heatpump_hotwater_heater:00044 ;
    s223:connectsAt sample_heatpump_hotwater_heater:00030,
        sample_heatpump_hotwater_heater:00044 ;
    s223:connectsFrom sample_heatpump_hotwater_heater:00042 ;
    s223:connectsTo sample_heatpump_hotwater_heater:00029 ;
    s223:hasMedium s223:Fluid-Air .

sample_heatpump_hotwater_heater:00069 a s223:Function,
        bob:InsideTankHeatTransfer ;
    rdfs:label "Heat Transfer Function" ;
    s223:hasInput sample_heatpump_hotwater_heater:00009,
        sample_heatpump_hotwater_heater:00019,
        sample_heatpump_hotwater_heater:00020,
        sample_heatpump_hotwater_heater:00021,
        sample_heatpump_hotwater_heater:00026,
        sample_heatpump_hotwater_heater:00027,
        sample_heatpump_hotwater_heater:00028,
        sample_heatpump_hotwater_heater:00039 ;
    s223:hasOutput sample_heatpump_hotwater_heater:00007,
        sample_heatpump_hotwater_heater:00014 ;
    sample_heatpump_hotwater_heater:averageSurfaceTemperature sample_heatpump_hotwater_heater:00039 ;
    sample_heatpump_hotwater_heater:fluidTemp sample_heatpump_hotwater_heater:00014 ;
    sample_heatpump_hotwater_heater:leavingWaterTemp sample_heatpump_hotwater_heater:00007 ;
    sample_heatpump_hotwater_heater:resistanceHeaterCommand1 sample_heatpump_hotwater_heater:00021 ;
    sample_heatpump_hotwater_heater:resistanceHeaterCommand2 sample_heatpump_hotwater_heater:00028 ;
    sample_heatpump_hotwater_heater:resistanceHeaterModulation1 sample_heatpump_hotwater_heater:00020 ;
    sample_heatpump_hotwater_heater:resistanceHeaterModulation2 sample_heatpump_hotwater_heater:00027 ;
    sample_heatpump_hotwater_heater:resistanceHeaterPower1 sample_heatpump_hotwater_heater:00019 ;
    sample_heatpump_hotwater_heater:resistanceHeaterPower2 sample_heatpump_hotwater_heater:00026 ;
    sample_heatpump_hotwater_heater:waterFlow sample_heatpump_hotwater_heater:00009 .

